! ---------------------------------------------
! Generated by opyplus version 1.4.2
! Copyright (c) 2024, Openergy development team
! http://www.openergy.fr
! https://github.com/openergy/opyplus
! ---------------------------------------------

! The DOE Prototype Building Models were developed by Pacific Northwest National Laboratory (PNNL), under contract with the U.S.
! Department of Energy (DOE).  These building models were derived from DOE's Commercial Reference Building Models with modifications
! based on input from the ASHRAE Standard 90.1 committee, the Advanced Energy Design Guide series, and building industry experts. The
! prototypes models were developed to quantify energy saving impacts from newly published editions of ASHRAE Standard 90.1, 189.1, IECC,
! and other energy codes and standards.  The basic building descriptions can be found in the Scorecards posted at www.energycodes.gov
! website. The recommended citation of the prototype models is
! 
! DOE and PNNL. 2020. Commercial Prototype Building Models, Richland, WA, Pacific Northwest National Laboratory. Available at https://www.energycodes.gov/development/commercial/prototype_models.
! 
! Detailed descriptions of the prototype model development and addenda modeling strategies can be found in the following  reports:
! DOE, 2020. Preliminary Energy Savings Analysis: ANSI/ASHRAE/IES Standard 90.1-2019. Report prepared by Zhang, J., M. Rosenberg, J.
! Lerond, Y. Xie, Nambia, C., Y. Chen, R. Hart, M. Halverson, D. Maddox, and S. Goel, Richland, WA, Pacific Northwest National Laboratory.
! 
! Zhang, J., Y. Chen, Y. Xie, M. Rosenberg, R. Hart. Energy and Energy Cost Savings Analysis of the 2018 IECC for Commercial Buildings.
! 2018. PNNL-28125. Richland, WA: Pacific Northwest National Laboratory.
! 
! DOE. 2017. Energy Savings Analysis: ANSI/ASHRAE/IES Standard 90.1-2016. Prepared by Athalye, R.A, M.A. Halverson, M.I. Rosenberg, B. Liu,
! J. Zhang, R. Hart, V.V. Mendon, S. Goel, Y. Chen, Y. Xie, and M. Zhao, Richland, WA, Pacific Northwest National Laboratory. https://www.energycodes.gov/sites/default/files/documents/02202018_Standard_90.1-2016_Determination_TSD.pdf.
! 
! Zhang, J., Y. Xie, R.A. Athalye, J. Zhuge, M. Rosenberg, R. Hart, and B. Liu. Energy and Energy Cost Savings Analysis of the 2015 IECC
! for Commercial Buildings. 2015. PNNL-24269 Rev. 1. Richland, WA: Pacific Northwest National
! Laboratory. https://www.energycodes.gov/sites/default/files/documents/2015_IECC_Commercial_Analysis.pdf.
! 
! Halverson M.A., M.I. Rosenberg, W. Wang, J. Zhang, V.V. Mendon, R.A. Athalye, Y. Xie, R. Hart, S. Goel, 2014. ANSI/ASHRAE/IES Standard
! 90.1-2013 Determination of Energy Savings: Quantitative Analysis, PNNL-23479. Richland, WA: Pacific Northwest National Laboratory. https://www.energycodes.gov/sites/default/files/documents/901-2013_finalCommercialDeterminationQuantitativeAnalysis_TSD_0.pdf.
! 
! Goel S., R.A. Athalye, W. Wang, J. Zhang, M.I. Rosenberg, Y. Xie, and R. Hart, et al. 2014. Enhancements to ASHRAE Standard 90.1
! Prototype Building Models. PNNL-23269. Richland, WA: Pacific Northwest National Laboratory. https://www.pnnl.gov/main/publications/external/technical_reports/PNNL-23269.pdf.
! 
! Zhang J., R.A. Athalye, R. Hart, M.I. Rosenberg, Y. Xie, S. Goel, and V.V. Mendon, et al. 2013. Energy and Energy Cost Savings Analysis
! of the IECC for Commercial Buildings. PNNL-22760. Richland, WA: Pacific Northwest National Laboratory. http://www.pnnl.gov/main/publications/external/technical_reports/PNNL-22760.pdf.
! 
! Thornton B.A., M.I. Rosenberg, E.E. Richman, W. Wang, Y. Xie, J. Zhang, H. Cho, VV Mendon, R.A. Athalye, and B. Liu. 2011. Achieving
! the 30% Goal: Energy and Cost Savings Analysis of ASHRAE Standard 90.1-2010. PNNL-20405. Richland, WA: Pacific Northwest National
! Laboratory.  https://www.energycodes.gov/sites/default/files/documents/BECP_Energy_Cost_Savings_STD2010_May2011_v00.pdf.
! 
! 
! WeatherFile:  USA_WA_Seattle-Tacoma.Intl.AP.727930_TMY3.epw
! BEGIN ECONOMIZER MAP
! Economizer Name, DX COIL Name
! PSZ-AC:1_OA_Controller, PSZ-AC:1 Heat Pump DX Cooling Coil
! PSZ-AC:2_OA_Controller, PSZ-AC:2 Heat Pump DX Cooling Coil
! PSZ-AC:3_OA_Controller, PSZ-AC:3 Heat Pump DX Cooling Coil
! PSZ-AC:4_OA_Controller, PSZ-AC:4 Heat Pump DX Cooling Coil
! PSZ-AC:5_OA_Controller, PSZ-AC:5 Heat Pump DX Cooling Coil
! END ECONOMIZER MAP
! GPARM parameters as input:
! Case = ASHRAE901_OfficeSmall_STD2013_Seattle
! SelectedCase =
! annual_run = yes
! slab_gtp = National_OfficeSmall_ASHRAE901_STD2013_Zone4C_nonres_WA-Seattle-WA.gtp
! basement_tempt = dummy.idf
! avg_oa_tempt_ip = 52.19
! maxdiff_oa_tempt_ip = 25.74
! ext_wall_type = WoodFramedWall
! nonres_ext_wall_ufactor = 0.363408832
! roof_type = WoodJoistAtticRoof
! nonres_roof_ufactor = 0.119243523
! roof_solar_absorp = 0.7
! nonres_window =
! sidelighting_control = yes_AY
! economizer = DifferentialDryBulb
! skip_economizer_control = No
! LPD_office = 8.826406542
! exterior_lights_watts = 0
! exterior_lights_watts_a = 50.7
! exterior_lights_watts_b = 861.3
! avg_oa_tempt = 11.21666667
! maxdiff_oa_tempt = 14.3
! infil = 0.00056896
! oa_flow_per_area = 0.000431773
! door_infil = 0.076455414
! frac_ofpk = 0.131
! damper_sch = MinOA_MotorizedDamper_Sched
! economizer_lockout = LockoutWithHeating
! BLDG_EQUIP_SCH = BLDG_EQUIP_SCH_ADV
! addendum_cd = yes
! pv_generator = no
! pv_surface_area = 0
! STD189_overhang = no
! swh_et = 1
! swh_ua = 1.205980747
! ext_lgt_sch = Exterior_Lgt_ALWAYS_ON
! LTG_SCH_SET = LTG_SET_STD2013
! HtgSetP_Sch = HTGSETP_SCH_NO_OPTIMUM
! CLGSETP_SCH = CLGSETP_SCH_NO_OPTIMUM
! pipe_heat_loss = 571
! skip_EMSprogram = yes
! Wfile_TMY3 = USA_WA_Seattle-Tacoma.Intl.AP.727930_TMY3.epw
! loadProfile = No
! receptacle_ctrl_occ_reduction_frac = 0.959505267
! receptacle_ctrl_unocc_reduction_frac = 0.818955113
! CodeName = DOE.determination2013_ASHRAE90.1_STD2013
! CZ_City_Old = Salem
! CZ_Label = 4C
! exterior_lights_watts_c = 0
! Addendum_AH = No
! LPD_Ctrl = 0
! con_swingdoor_r = 0.352236703
! office_standby_mode =
! nonres_window_u_factor = 0.42
! nonres_window_shgc = 0.4
! nonresLSG = 1.1
! AnalysisPurpose = ProgressIndicator
! AnalysisCodeName = ASHRAE901
! AnalysisCodeYear = 2013
! AnalysisAmendment = NoneAmend
! AnalysisPrototype = OfficeSmall
! AnalysisScope = National
! AnalysisState = National
! AnalysisClimateZone = 4C
! AnalysisCity = USA_WA_Seattle
! var_Ffactor_IP = 0.52
! var_Cfactor_IP = 0.119
! Core_ZN_SWH_flow = 4.048e-06
! VT_Elec_Wheater = No
! specify overhang_pf for 1891 codes


AirLoopHVAC,
    psz-ac:1,                      ! Name
    ,                              ! Controller List Name
    psz-ac:1 availability manager list,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    psz-ac:1 air loop branches,    ! Branch List Name
    ,                              ! Connector List Name
    psz-ac:1 supply equipment inlet node,    ! Supply Side Inlet Node Name
    psz-ac:1 zone equipment outlet node,    ! Demand Side Outlet Node Name
    psz-ac:1 zone equipment inlet node,    ! Demand Side Inlet Node Names
    psz-ac:1 supply equipment outlet node;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    psz-ac:2,                      ! Name
    ,                              ! Controller List Name
    psz-ac:2 availability manager list,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    psz-ac:2 air loop branches,    ! Branch List Name
    ,                              ! Connector List Name
    psz-ac:2 supply equipment inlet node,    ! Supply Side Inlet Node Name
    psz-ac:2 zone equipment outlet node,    ! Demand Side Outlet Node Name
    psz-ac:2 zone equipment inlet node,    ! Demand Side Inlet Node Names
    psz-ac:2 supply equipment outlet node;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    psz-ac:3,                      ! Name
    ,                              ! Controller List Name
    psz-ac:3 availability manager list,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    psz-ac:3 air loop branches,    ! Branch List Name
    ,                              ! Connector List Name
    psz-ac:3 supply equipment inlet node,    ! Supply Side Inlet Node Name
    psz-ac:3 zone equipment outlet node,    ! Demand Side Outlet Node Name
    psz-ac:3 zone equipment inlet node,    ! Demand Side Inlet Node Names
    psz-ac:3 supply equipment outlet node;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    psz-ac:4,                      ! Name
    ,                              ! Controller List Name
    psz-ac:4 availability manager list,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    psz-ac:4 air loop branches,    ! Branch List Name
    ,                              ! Connector List Name
    psz-ac:4 supply equipment inlet node,    ! Supply Side Inlet Node Name
    psz-ac:4 zone equipment outlet node,    ! Demand Side Outlet Node Name
    psz-ac:4 zone equipment inlet node,    ! Demand Side Inlet Node Names
    psz-ac:4 supply equipment outlet node;    ! Supply Side Outlet Node Names


AirLoopHVAC,
    psz-ac:5,                      ! Name
    ,                              ! Controller List Name
    psz-ac:5 availability manager list,    ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    psz-ac:5 air loop branches,    ! Branch List Name
    ,                              ! Connector List Name
    psz-ac:5 supply equipment inlet node,    ! Supply Side Inlet Node Name
    psz-ac:5 zone equipment outlet node,    ! Demand Side Outlet Node Name
    psz-ac:5 zone equipment inlet node,    ! Demand Side Inlet Node Names
    psz-ac:5 supply equipment outlet node;    ! Supply Side Outlet Node Names


AirLoopHVAC:ControllerList,
    psz-ac:1_oa_controllers,       ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    psz-ac:1_oa_controller;        ! Controller 1 Name


AirLoopHVAC:ControllerList,
    psz-ac:2_oa_controllers,       ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    psz-ac:2_oa_controller;        ! Controller 1 Name


AirLoopHVAC:ControllerList,
    psz-ac:3_oa_controllers,       ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    psz-ac:3_oa_controller;        ! Controller 1 Name


AirLoopHVAC:ControllerList,
    psz-ac:4_oa_controllers,       ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    psz-ac:4_oa_controller;        ! Controller 1 Name


AirLoopHVAC:ControllerList,
    psz-ac:5_oa_controllers,       ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    psz-ac:5_oa_controller;        ! Controller 1 Name


AirLoopHVAC:OutdoorAirSystem,
    psz-ac:1_oa,                   ! Name
    psz-ac:1_oa_controllers,       ! Controller List Name
    psz-ac:1_oa_equipment,         ! Outdoor Air Equipment List Name
    psz-ac:1 availability manager list;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    psz-ac:2_oa,                   ! Name
    psz-ac:2_oa_controllers,       ! Controller List Name
    psz-ac:2_oa_equipment,         ! Outdoor Air Equipment List Name
    psz-ac:2 availability manager list;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    psz-ac:3_oa,                   ! Name
    psz-ac:3_oa_controllers,       ! Controller List Name
    psz-ac:3_oa_equipment,         ! Outdoor Air Equipment List Name
    psz-ac:3 availability manager list;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    psz-ac:4_oa,                   ! Name
    psz-ac:4_oa_controllers,       ! Controller List Name
    psz-ac:4_oa_equipment,         ! Outdoor Air Equipment List Name
    psz-ac:4 availability manager list;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    psz-ac:5_oa,                   ! Name
    psz-ac:5_oa_controllers,       ! Controller List Name
    psz-ac:5_oa_equipment,         ! Outdoor Air Equipment List Name
    psz-ac:5 availability manager list;    ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    psz-ac:1_oa_equipment,         ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    psz-ac:1_oamixing box;         ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    psz-ac:2_oa_equipment,         ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    psz-ac:2_oamixing box;         ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    psz-ac:3_oa_equipment,         ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    psz-ac:3_oamixing box;         ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    psz-ac:4_oa_equipment,         ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    psz-ac:4_oamixing box;         ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    psz-ac:5_oa_equipment,         ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    psz-ac:5_oamixing box;         ! Component 1 Name


AirLoopHVAC:ReturnPath,
    psz-ac:1 return air path,      ! Name
    psz-ac:1 zone equipment outlet node,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    psz-ac:1 return air mixer;     ! Component 1 Name


AirLoopHVAC:ReturnPath,
    psz-ac:2 return air path,      ! Name
    psz-ac:2 zone equipment outlet node,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    psz-ac:2 return air mixer;     ! Component 1 Name


AirLoopHVAC:ReturnPath,
    psz-ac:3 return air path,      ! Name
    psz-ac:3 zone equipment outlet node,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    psz-ac:3 return air mixer;     ! Component 1 Name


AirLoopHVAC:ReturnPath,
    psz-ac:4 return air path,      ! Name
    psz-ac:4 zone equipment outlet node,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    psz-ac:4 return air mixer;     ! Component 1 Name


AirLoopHVAC:ReturnPath,
    psz-ac:5 return air path,      ! Name
    psz-ac:5 zone equipment outlet node,    ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    psz-ac:5 return air mixer;     ! Component 1 Name


AirLoopHVAC:SupplyPath,
    psz-ac:1,                      ! Name
    psz-ac:1 zone equipment inlet node,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    psz-ac:1 supply air splitter;  ! Component 1 Name


AirLoopHVAC:SupplyPath,
    psz-ac:2,                      ! Name
    psz-ac:2 zone equipment inlet node,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    psz-ac:2 supply air splitter;  ! Component 1 Name


AirLoopHVAC:SupplyPath,
    psz-ac:3,                      ! Name
    psz-ac:3 zone equipment inlet node,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    psz-ac:3 supply air splitter;  ! Component 1 Name


AirLoopHVAC:SupplyPath,
    psz-ac:4,                      ! Name
    psz-ac:4 zone equipment inlet node,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    psz-ac:4 supply air splitter;  ! Component 1 Name


AirLoopHVAC:SupplyPath,
    psz-ac:5,                      ! Name
    psz-ac:5 zone equipment inlet node,    ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    psz-ac:5 supply air splitter;  ! Component 1 Name


AirLoopHVAC:UnitaryHeatPump:AirToAir,
    psz-ac:1_heatpump,             ! Name
    always_on,                     ! Availability Schedule Name
    psz-ac:1_oa-psz-ac:1_fannode,  ! Air Inlet Node Name
    psz-ac:1 supply equipment outlet node,    ! Air Outlet Node Name
    autosize,                      ! Cooling Supply Air Flow Rate
    autosize,                      ! Heating Supply Air Flow Rate
    autosize,                      ! No Load Supply Air Flow Rate
    core_zn,                       ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    psz-ac:1 fan,                  ! Supply Air Fan Name
    coil:heating:dx:singlespeed,   ! Heating Coil Object Type
    psz-ac:1 heat pump dx heating coil,    ! Heating Coil Name
    coil:cooling:dx:singlespeed,   ! Cooling Coil Object Type
    psz-ac:1 heat pump dx cooling coil,    ! Cooling Coil Name
    coil:heating:fuel,             ! Supplemental Heating Coil Object Type
    psz-ac:1 heat pump dx supp heating coil,    ! Supplemental Heating Coil Name
    autosize,                      ! Maximum Supply Air Temperature from Supplemental Heater
    4.44,                          ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    blowthrough,                   ! Fan Placement
    hvacoperationschd;             ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:AirToAir,
    psz-ac:2_heatpump,             ! Name
    always_on,                     ! Availability Schedule Name
    psz-ac:2_oa-psz-ac:2_fannode,  ! Air Inlet Node Name
    psz-ac:2 supply equipment outlet node,    ! Air Outlet Node Name
    autosize,                      ! Cooling Supply Air Flow Rate
    autosize,                      ! Heating Supply Air Flow Rate
    autosize,                      ! No Load Supply Air Flow Rate
    perimeter_zn_1,                ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    psz-ac:2 fan,                  ! Supply Air Fan Name
    coil:heating:dx:singlespeed,   ! Heating Coil Object Type
    psz-ac:2 heat pump dx heating coil,    ! Heating Coil Name
    coil:cooling:dx:singlespeed,   ! Cooling Coil Object Type
    psz-ac:2 heat pump dx cooling coil,    ! Cooling Coil Name
    coil:heating:fuel,             ! Supplemental Heating Coil Object Type
    psz-ac:2 heat pump dx supp heating coil,    ! Supplemental Heating Coil Name
    autosize,                      ! Maximum Supply Air Temperature from Supplemental Heater
    4.44,                          ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    blowthrough,                   ! Fan Placement
    hvacoperationschd;             ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:AirToAir,
    psz-ac:3_heatpump,             ! Name
    always_on,                     ! Availability Schedule Name
    psz-ac:3_oa-psz-ac:3_fannode,  ! Air Inlet Node Name
    psz-ac:3 supply equipment outlet node,    ! Air Outlet Node Name
    autosize,                      ! Cooling Supply Air Flow Rate
    autosize,                      ! Heating Supply Air Flow Rate
    autosize,                      ! No Load Supply Air Flow Rate
    perimeter_zn_2,                ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    psz-ac:3 fan,                  ! Supply Air Fan Name
    coil:heating:dx:singlespeed,   ! Heating Coil Object Type
    psz-ac:3 heat pump dx heating coil,    ! Heating Coil Name
    coil:cooling:dx:singlespeed,   ! Cooling Coil Object Type
    psz-ac:3 heat pump dx cooling coil,    ! Cooling Coil Name
    coil:heating:fuel,             ! Supplemental Heating Coil Object Type
    psz-ac:3 heat pump dx supp heating coil,    ! Supplemental Heating Coil Name
    autosize,                      ! Maximum Supply Air Temperature from Supplemental Heater
    4.44,                          ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    blowthrough,                   ! Fan Placement
    hvacoperationschd;             ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:AirToAir,
    psz-ac:4_heatpump,             ! Name
    always_on,                     ! Availability Schedule Name
    psz-ac:4_oa-psz-ac:4_fannode,  ! Air Inlet Node Name
    psz-ac:4 supply equipment outlet node,    ! Air Outlet Node Name
    autosize,                      ! Cooling Supply Air Flow Rate
    autosize,                      ! Heating Supply Air Flow Rate
    autosize,                      ! No Load Supply Air Flow Rate
    perimeter_zn_3,                ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    psz-ac:4 fan,                  ! Supply Air Fan Name
    coil:heating:dx:singlespeed,   ! Heating Coil Object Type
    psz-ac:4 heat pump dx heating coil,    ! Heating Coil Name
    coil:cooling:dx:singlespeed,   ! Cooling Coil Object Type
    psz-ac:4 heat pump dx cooling coil,    ! Cooling Coil Name
    coil:heating:fuel,             ! Supplemental Heating Coil Object Type
    psz-ac:4 heat pump dx supp heating coil,    ! Supplemental Heating Coil Name
    autosize,                      ! Maximum Supply Air Temperature from Supplemental Heater
    4.44,                          ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    blowthrough,                   ! Fan Placement
    hvacoperationschd;             ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:UnitaryHeatPump:AirToAir,
    psz-ac:5_heatpump,             ! Name
    always_on,                     ! Availability Schedule Name
    psz-ac:5_oa-psz-ac:5_fannode,  ! Air Inlet Node Name
    psz-ac:5 supply equipment outlet node,    ! Air Outlet Node Name
    autosize,                      ! Cooling Supply Air Flow Rate
    autosize,                      ! Heating Supply Air Flow Rate
    autosize,                      ! No Load Supply Air Flow Rate
    perimeter_zn_4,                ! Controlling Zone or Thermostat Location
    fan:onoff,                     ! Supply Air Fan Object Type
    psz-ac:5 fan,                  ! Supply Air Fan Name
    coil:heating:dx:singlespeed,   ! Heating Coil Object Type
    psz-ac:5 heat pump dx heating coil,    ! Heating Coil Name
    coil:cooling:dx:singlespeed,   ! Cooling Coil Object Type
    psz-ac:5 heat pump dx cooling coil,    ! Cooling Coil Name
    coil:heating:fuel,             ! Supplemental Heating Coil Object Type
    psz-ac:5 heat pump dx supp heating coil,    ! Supplemental Heating Coil Name
    autosize,                      ! Maximum Supply Air Temperature from Supplemental Heater
    4.44,                          ! Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
    blowthrough,                   ! Fan Placement
    hvacoperationschd;             ! Supply Air Fan Operating Mode Schedule Name


AirLoopHVAC:ZoneMixer,
    psz-ac:1 return air mixer,     ! Name
    psz-ac:1 zone equipment outlet node,    ! Outlet Node Name
    core_zn return air node name;  ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    psz-ac:2 return air mixer,     ! Name
    psz-ac:2 zone equipment outlet node,    ! Outlet Node Name
    perimeter_zn_1 return air node name;    ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    psz-ac:3 return air mixer,     ! Name
    psz-ac:3 zone equipment outlet node,    ! Outlet Node Name
    perimeter_zn_2 return air node name;    ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    psz-ac:4 return air mixer,     ! Name
    psz-ac:4 zone equipment outlet node,    ! Outlet Node Name
    perimeter_zn_3 return air node name;    ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    psz-ac:5 return air mixer,     ! Name
    psz-ac:5 zone equipment outlet node,    ! Outlet Node Name
    perimeter_zn_4 return air node name;    ! Inlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    psz-ac:1 supply air splitter,  ! Name
    psz-ac:1 zone equipment inlet node,    ! Inlet Node Name
    core_zn direct air inlet node name;    ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    psz-ac:2 supply air splitter,  ! Name
    psz-ac:2 zone equipment inlet node,    ! Inlet Node Name
    perimeter_zn_1 direct air inlet node name;    ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    psz-ac:3 supply air splitter,  ! Name
    psz-ac:3 zone equipment inlet node,    ! Inlet Node Name
    perimeter_zn_2 direct air inlet node name;    ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    psz-ac:4 supply air splitter,  ! Name
    psz-ac:4 zone equipment inlet node,    ! Inlet Node Name
    perimeter_zn_3 direct air inlet node name;    ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    psz-ac:5 supply air splitter,  ! Name
    psz-ac:5 zone equipment inlet node,    ! Inlet Node Name
    perimeter_zn_4 direct air inlet node name;    ! Outlet 1 Node Name


AirTerminal:SingleDuct:Uncontrolled,
    core_zn direct air,            ! Name
    always_on,                     ! Availability Schedule Name
    core_zn direct air inlet node name,    ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    perimeter_zn_1 direct air,     ! Name
    always_on,                     ! Availability Schedule Name
    perimeter_zn_1 direct air inlet node name,    ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    perimeter_zn_2 direct air,     ! Name
    always_on,                     ! Availability Schedule Name
    perimeter_zn_2 direct air inlet node name,    ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    perimeter_zn_3 direct air,     ! Name
    always_on,                     ! Availability Schedule Name
    perimeter_zn_3 direct air inlet node name,    ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AirTerminal:SingleDuct:Uncontrolled,
    perimeter_zn_4 direct air,     ! Name
    always_on,                     ! Availability Schedule Name
    perimeter_zn_4 direct air inlet node name,    ! Zone Supply Air Node Name
    autosize;                      ! Maximum Air Flow Rate


AvailabilityManager:NightCycle,
    psz-ac:1 availability manager, ! Name
    always_on,                     ! Applicability Schedule Name
    hvacoperationschd,             ! Fan Schedule Name
    cycleonany,                    ! Control Type
    1.0,                           ! Thermostat Tolerance
    fixedruntime,                  ! Cycling Run Time Control Type
    1800.0;                        ! Cycling Run Time


AvailabilityManager:NightCycle,
    psz-ac:2 availability manager, ! Name
    always_on,                     ! Applicability Schedule Name
    hvacoperationschd,             ! Fan Schedule Name
    cycleonany,                    ! Control Type
    1.0,                           ! Thermostat Tolerance
    fixedruntime,                  ! Cycling Run Time Control Type
    1800.0;                        ! Cycling Run Time


AvailabilityManager:NightCycle,
    psz-ac:3 availability manager, ! Name
    always_on,                     ! Applicability Schedule Name
    hvacoperationschd,             ! Fan Schedule Name
    cycleonany,                    ! Control Type
    1.0,                           ! Thermostat Tolerance
    fixedruntime,                  ! Cycling Run Time Control Type
    1800.0;                        ! Cycling Run Time


AvailabilityManager:NightCycle,
    psz-ac:4 availability manager, ! Name
    always_on,                     ! Applicability Schedule Name
    hvacoperationschd,             ! Fan Schedule Name
    cycleonany,                    ! Control Type
    1.0,                           ! Thermostat Tolerance
    fixedruntime,                  ! Cycling Run Time Control Type
    1800.0;                        ! Cycling Run Time


AvailabilityManager:NightCycle,
    psz-ac:5 availability manager, ! Name
    always_on,                     ! Applicability Schedule Name
    hvacoperationschd,             ! Fan Schedule Name
    cycleonany,                    ! Control Type
    1.0,                           ! Thermostat Tolerance
    fixedruntime,                  ! Cycling Run Time Control Type
    1800.0;                        ! Cycling Run Time


AvailabilityManagerAssignmentList,
    psz-ac:1 availability manager list,    ! Name
    availabilitymanager:nightcycle,! Availability Manager 1 Object Type
    psz-ac:1 availability manager; ! Availability Manager 1 Name


AvailabilityManagerAssignmentList,
    psz-ac:2 availability manager list,    ! Name
    availabilitymanager:nightcycle,! Availability Manager 1 Object Type
    psz-ac:2 availability manager; ! Availability Manager 1 Name


AvailabilityManagerAssignmentList,
    psz-ac:3 availability manager list,    ! Name
    availabilitymanager:nightcycle,! Availability Manager 1 Object Type
    psz-ac:3 availability manager; ! Availability Manager 1 Name


AvailabilityManagerAssignmentList,
    psz-ac:4 availability manager list,    ! Name
    availabilitymanager:nightcycle,! Availability Manager 1 Object Type
    psz-ac:4 availability manager; ! Availability Manager 1 Name


AvailabilityManagerAssignmentList,
    psz-ac:5 availability manager list,    ! Name
    availabilitymanager:nightcycle,! Availability Manager 1 Object Type
    psz-ac:5 availability manager; ! Availability Manager 1 Name


Branch,
    psz-ac:1 air loop main branch, ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    psz-ac:1_oa,                   ! Component 1 Name
    psz-ac:1 supply equipment inlet node,    ! Component 1 Inlet Node Name
    psz-ac:1_oa-psz-ac:1_fannode,  ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:airtoair,    ! Component 2 Object Type
    psz-ac:1_heatpump,             ! Component 2 Name
    psz-ac:1_oa-psz-ac:1_fannode,  ! Component 2 Inlet Node Name
    psz-ac:1 supply equipment outlet node;    ! Component 2 Outlet Node Name


Branch,
    psz-ac:2 air loop main branch, ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    psz-ac:2_oa,                   ! Component 1 Name
    psz-ac:2 supply equipment inlet node,    ! Component 1 Inlet Node Name
    psz-ac:2_oa-psz-ac:2_fannode,  ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:airtoair,    ! Component 2 Object Type
    psz-ac:2_heatpump,             ! Component 2 Name
    psz-ac:2_oa-psz-ac:2_fannode,  ! Component 2 Inlet Node Name
    psz-ac:2 supply equipment outlet node;    ! Component 2 Outlet Node Name


Branch,
    psz-ac:3 air loop main branch, ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    psz-ac:3_oa,                   ! Component 1 Name
    psz-ac:3 supply equipment inlet node,    ! Component 1 Inlet Node Name
    psz-ac:3_oa-psz-ac:3_fannode,  ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:airtoair,    ! Component 2 Object Type
    psz-ac:3_heatpump,             ! Component 2 Name
    psz-ac:3_oa-psz-ac:3_fannode,  ! Component 2 Inlet Node Name
    psz-ac:3 supply equipment outlet node;    ! Component 2 Outlet Node Name


Branch,
    psz-ac:4 air loop main branch, ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    psz-ac:4_oa,                   ! Component 1 Name
    psz-ac:4 supply equipment inlet node,    ! Component 1 Inlet Node Name
    psz-ac:4_oa-psz-ac:4_fannode,  ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:airtoair,    ! Component 2 Object Type
    psz-ac:4_heatpump,             ! Component 2 Name
    psz-ac:4_oa-psz-ac:4_fannode,  ! Component 2 Inlet Node Name
    psz-ac:4 supply equipment outlet node;    ! Component 2 Outlet Node Name


Branch,
    psz-ac:5 air loop main branch, ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    psz-ac:5_oa,                   ! Component 1 Name
    psz-ac:5 supply equipment inlet node,    ! Component 1 Inlet Node Name
    psz-ac:5_oa-psz-ac:5_fannode,  ! Component 1 Outlet Node Name
    airloophvac:unitaryheatpump:airtoair,    ! Component 2 Object Type
    psz-ac:5_heatpump,             ! Component 2 Name
    psz-ac:5_oa-psz-ac:5_fannode,  ! Component 2 Inlet Node Name
    psz-ac:5 supply equipment outlet node;    ! Component 2 Outlet Node Name


Branch,
    shwsys1 demand bypass branch,  ! Name
    ,                              ! Pressure Drop Curve Name
    pipe:adiabatic,                ! Component 1 Object Type
    shwsys1 demand bypass pipe,    ! Component 1 Name
    shwsys1 demand bypass pipe inlet node,    ! Component 1 Inlet Node Name
    shwsys1 demand bypass pipe outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand inlet branch,   ! Name
    ,                              ! Pressure Drop Curve Name
    pipe:adiabatic,                ! Component 1 Object Type
    shwsys1 demand inlet pipe,     ! Component 1 Name
    shwsys1 demand inlet node,     ! Component 1 Inlet Node Name
    shwsys1 demand inlet pipe-shwsys1 demand mixer;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand load branch 1,  ! Name
    ,                              ! Pressure Drop Curve Name
    wateruse:connections,          ! Component 1 Object Type
    core_zn water equipment,       ! Component 1 Name
    core_zn water equipment water inlet node,    ! Component 1 Inlet Node Name
    core_zn water equipment water outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 demand outlet branch,  ! Name
    ,                              ! Pressure Drop Curve Name
    pipe:adiabatic,                ! Component 1 Object Type
    shwsys1 demand outlet pipe,    ! Component 1 Name
    shwsys1 demand mixer-shwsys1 demand outlet pipe,    ! Component 1 Inlet Node Name
    shwsys1 demand outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 supply equipment branch,    ! Name
    ,                              ! Pressure Drop Curve Name
    waterheater:mixed,             ! Component 1 Object Type
    shwsys1 water heater,          ! Component 1 Name
    shwsys1 pump-shwsys1 water heaternode,    ! Component 1 Inlet Node Name
    shwsys1 supply equipment outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 supply equipment bypass branch,    ! Name
    ,                              ! Pressure Drop Curve Name
    pipe:adiabatic,                ! Component 1 Object Type
    shwsys1 supply equipment bypass pipe,    ! Component 1 Name
    shwsys1 supply equip bypass inlet node,    ! Component 1 Inlet Node Name
    shwsys1 supply equip bypass outlet node;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 supply inlet branch,   ! Name
    ,                              ! Pressure Drop Curve Name
    pump:constantspeed,            ! Component 1 Object Type
    shwsys1 pump,                  ! Component 1 Name
    shwsys1 supply inlet node,     ! Component 1 Inlet Node Name
    shwsys1 pump-shwsys1 water heaternodeviaconnector;    ! Component 1 Outlet Node Name


Branch,
    shwsys1 supply outlet branch,  ! Name
    ,                              ! Pressure Drop Curve Name
    pipe:adiabatic,                ! Component 1 Object Type
    shwsys1 supply outlet pipe,    ! Component 1 Name
    shwsys1 supply mixer-shwsys1 supply outlet pipe,    ! Component 1 Inlet Node Name
    shwsys1 supply outlet node;    ! Component 1 Outlet Node Name


BranchList,
    psz-ac:1 air loop branches,    ! Name
    psz-ac:1 air loop main branch; ! Branch 1 Name


BranchList,
    psz-ac:2 air loop branches,    ! Name
    psz-ac:2 air loop main branch; ! Branch 1 Name


BranchList,
    psz-ac:3 air loop branches,    ! Name
    psz-ac:3 air loop main branch; ! Branch 1 Name


BranchList,
    psz-ac:4 air loop branches,    ! Name
    psz-ac:4 air loop main branch; ! Branch 1 Name


BranchList,
    psz-ac:5 air loop branches,    ! Name
    psz-ac:5 air loop main branch; ! Branch 1 Name


BranchList,
    shwsys1 demand branches,       ! Name
    shwsys1 demand inlet branch,   ! Branch 1 Name
    shwsys1 demand load branch 1,  ! Branch 2 Name
    shwsys1 demand bypass branch,  ! Branch 3 Name
    shwsys1 demand outlet branch;  ! Branch 4 Name


BranchList,
    shwsys1 supply branches,       ! Name
    shwsys1 supply inlet branch,   ! Branch 1 Name
    shwsys1 supply equipment branch,    ! Branch 2 Name
    shwsys1 supply equipment bypass branch,    ! Branch 3 Name
    shwsys1 supply outlet branch;  ! Branch 4 Name


Building,
    OfficeSmall,                   ! Name
    0.0,                           ! North Axis
    city,                          ! Terrain
    0.04,                          ! Loads Convergence Tolerance Value
    0.2,                           ! Temperature Convergence Tolerance Value
    fullinteriorandexterior,       ! Solar Distribution
    25,                            ! Maximum Number of Warmup Days
    6;                             ! Minimum Number of Warmup Days


BuildingSurface:Detailed,
    attic_floor_core,              ! Name
    floor,                         ! Surface Type
    nonres_roof_floor,             ! Construction Name
    attic,                         ! Zone Name
    surface,                       ! Outside Boundary Condition
    core_zn_ceiling,               ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    5.0,                           ! Vertex 1 X-coordinate
    13.46,                         ! Vertex 1 Y-coordinate
    3.05,                          ! Vertex 1 Z-coordinate
    22.69,                         ! Vertex 2 X-coordinate
    13.46,                         ! Vertex 2 Y-coordinate
    3.05,                          ! Vertex 2 Z-coordinate
    22.69,                         ! Vertex 3 X-coordinate
    5.0,                           ! Vertex 3 Y-coordinate
    3.05,                          ! Vertex 3 Z-coordinate
    5.0,                           ! Vertex 4 X-coordinate
    5.0,                           ! Vertex 4 Y-coordinate
    3.05;                          ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    attic_floor_perimeter_east,    ! Name
    floor,                         ! Surface Type
    nonres_roof_floor,             ! Construction Name
    attic,                         ! Zone Name
    surface,                       ! Outside Boundary Condition
    perimeter_zn_2_ceiling,        ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    22.69,                         ! Vertex 1 X-coordinate
    5.0,                           ! Vertex 1 Y-coordinate
    3.05,                          ! Vertex 1 Z-coordinate
    22.69,                         ! Vertex 2 X-coordinate
    13.46,                         ! Vertex 2 Y-coordinate
    3.05,                          ! Vertex 2 Z-coordinate
    27.69,                         ! Vertex 3 X-coordinate
    18.46,                         ! Vertex 3 Y-coordinate
    3.05,                          ! Vertex 3 Z-coordinate
    27.69,                         ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.05;                          ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    attic_floor_perimeter_north,   ! Name
    floor,                         ! Surface Type
    nonres_roof_floor,             ! Construction Name
    attic,                         ! Zone Name
    surface,                       ! Outside Boundary Condition
    perimeter_zn_3_ceiling,        ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    18.46,                         ! Vertex 1 Y-coordinate
    3.05,                          ! Vertex 1 Z-coordinate
    27.69,                         ! Vertex 2 X-coordinate
    18.46,                         ! Vertex 2 Y-coordinate
    3.05,                          ! Vertex 2 Z-coordinate
    22.69,                         ! Vertex 3 X-coordinate
    13.46,                         ! Vertex 3 Y-coordinate
    3.05,                          ! Vertex 3 Z-coordinate
    5.0,                           ! Vertex 4 X-coordinate
    13.46,                         ! Vertex 4 Y-coordinate
    3.05;                          ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    attic_floor_perimeter_south,   ! Name
    floor,                         ! Surface Type
    nonres_roof_floor,             ! Construction Name
    attic,                         ! Zone Name
    surface,                       ! Outside Boundary Condition
    perimeter_zn_1_ceiling,        ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.05,                          ! Vertex 1 Z-coordinate
    5.0,                           ! Vertex 2 X-coordinate
    5.0,                           ! Vertex 2 Y-coordinate
    3.05,                          ! Vertex 2 Z-coordinate
    22.69,                         ! Vertex 3 X-coordinate
    5.0,                           ! Vertex 3 Y-coordinate
    3.05,                          ! Vertex 3 Z-coordinate
    27.69,                         ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.05;                          ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    attic_floor_perimeter_west,    ! Name
    floor,                         ! Surface Type
    nonres_roof_floor,             ! Construction Name
    attic,                         ! Zone Name
    surface,                       ! Outside Boundary Condition
    perimeter_zn_4_ceiling,        ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    5.0,                           ! Vertex 1 X-coordinate
    13.46,                         ! Vertex 1 Y-coordinate
    3.05,                          ! Vertex 1 Z-coordinate
    5.0,                           ! Vertex 2 X-coordinate
    5.0,                           ! Vertex 2 Y-coordinate
    3.05,                          ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    3.05,                          ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    18.46,                         ! Vertex 4 Y-coordinate
    3.05;                          ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    attic_roof_east,               ! Name
    roof,                          ! Surface Type
    atticroofdeck,                 ! Construction Name
    attic,                         ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    3.0,                           ! Number of Vertices
    28.29,                         ! Vertex 1 X-coordinate
    -0.6,                          ! Vertex 1 Y-coordinate
    3.05,                          ! Vertex 1 Z-coordinate
    28.29,                         ! Vertex 2 X-coordinate
    19.06,                         ! Vertex 2 Y-coordinate
    3.05,                          ! Vertex 2 Z-coordinate
    18.46,                         ! Vertex 3 X-coordinate
    9.23,                          ! Vertex 3 Y-coordinate
    6.33;                          ! Vertex 3 Z-coordinate


BuildingSurface:Detailed,
    attic_roof_north,              ! Name
    roof,                          ! Surface Type
    atticroofdeck,                 ! Construction Name
    attic,                         ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    28.29,                         ! Vertex 1 X-coordinate
    19.06,                         ! Vertex 1 Y-coordinate
    3.05,                          ! Vertex 1 Z-coordinate
    -0.6,                          ! Vertex 2 X-coordinate
    19.06,                         ! Vertex 2 Y-coordinate
    3.05,                          ! Vertex 2 Z-coordinate
    9.23,                          ! Vertex 3 X-coordinate
    9.23,                          ! Vertex 3 Y-coordinate
    6.33,                          ! Vertex 3 Z-coordinate
    18.46,                         ! Vertex 4 X-coordinate
    9.23,                          ! Vertex 4 Y-coordinate
    6.33;                          ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    attic_roof_south,              ! Name
    roof,                          ! Surface Type
    atticroofdeck,                 ! Construction Name
    attic,                         ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    -0.6,                          ! Vertex 1 X-coordinate
    -0.6,                          ! Vertex 1 Y-coordinate
    3.05,                          ! Vertex 1 Z-coordinate
    28.29,                         ! Vertex 2 X-coordinate
    -0.6,                          ! Vertex 2 Y-coordinate
    3.05,                          ! Vertex 2 Z-coordinate
    18.46,                         ! Vertex 3 X-coordinate
    9.23,                          ! Vertex 3 Y-coordinate
    6.33,                          ! Vertex 3 Z-coordinate
    9.23,                          ! Vertex 4 X-coordinate
    9.23,                          ! Vertex 4 Y-coordinate
    6.33;                          ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    attic_roof_west,               ! Name
    roof,                          ! Surface Type
    atticroofdeck,                 ! Construction Name
    attic,                         ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    3.0,                           ! Number of Vertices
    -0.6,                          ! Vertex 1 X-coordinate
    19.06,                         ! Vertex 1 Y-coordinate
    3.05,                          ! Vertex 1 Z-coordinate
    -0.6,                          ! Vertex 2 X-coordinate
    -0.6,                          ! Vertex 2 Y-coordinate
    3.05,                          ! Vertex 2 Z-coordinate
    9.23,                          ! Vertex 3 X-coordinate
    9.23,                          ! Vertex 3 Y-coordinate
    6.33;                          ! Vertex 3 Z-coordinate


BuildingSurface:Detailed,
    attic_soffit_east,             ! Name
    floor,                         ! Surface Type
    ext_soffit_floor,              ! Construction Name
    attic,                         ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    28.29,                         ! Vertex 1 X-coordinate
    19.06,                         ! Vertex 1 Y-coordinate
    3.05,                          ! Vertex 1 Z-coordinate
    28.29,                         ! Vertex 2 X-coordinate
    -0.6,                          ! Vertex 2 Y-coordinate
    3.05,                          ! Vertex 2 Z-coordinate
    27.69,                         ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    3.05,                          ! Vertex 3 Z-coordinate
    27.69,                         ! Vertex 4 X-coordinate
    18.46,                         ! Vertex 4 Y-coordinate
    3.05;                          ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    attic_soffit_north,            ! Name
    floor,                         ! Surface Type
    ext_soffit_floor,              ! Construction Name
    attic,                         ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    -0.6,                          ! Vertex 1 X-coordinate
    19.06,                         ! Vertex 1 Y-coordinate
    3.05,                          ! Vertex 1 Z-coordinate
    28.29,                         ! Vertex 2 X-coordinate
    19.06,                         ! Vertex 2 Y-coordinate
    3.05,                          ! Vertex 2 Z-coordinate
    27.69,                         ! Vertex 3 X-coordinate
    18.46,                         ! Vertex 3 Y-coordinate
    3.05,                          ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    18.46,                         ! Vertex 4 Y-coordinate
    3.05;                          ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    attic_soffit_south,            ! Name
    floor,                         ! Surface Type
    ext_soffit_floor,              ! Construction Name
    attic,                         ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.05,                          ! Vertex 1 Z-coordinate
    27.69,                         ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    3.05,                          ! Vertex 2 Z-coordinate
    28.29,                         ! Vertex 3 X-coordinate
    -0.6,                          ! Vertex 3 Y-coordinate
    3.05,                          ! Vertex 3 Z-coordinate
    -0.6,                          ! Vertex 4 X-coordinate
    -0.6,                          ! Vertex 4 Y-coordinate
    3.05;                          ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    attic_soffit_west,             ! Name
    floor,                         ! Surface Type
    ext_soffit_floor,              ! Construction Name
    attic,                         ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    -0.6,                          ! Vertex 1 X-coordinate
    19.06,                         ! Vertex 1 Y-coordinate
    3.05,                          ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    18.46,                         ! Vertex 2 Y-coordinate
    3.05,                          ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    3.05,                          ! Vertex 3 Z-coordinate
    -0.6,                          ! Vertex 4 X-coordinate
    -0.6,                          ! Vertex 4 Y-coordinate
    3.05;                          ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    core_zn_ceiling,               ! Name
    ceiling,                       ! Surface Type
    nonres_roof,                   ! Construction Name
    core_zn,                       ! Zone Name
    surface,                       ! Outside Boundary Condition
    attic_floor_core,              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    22.69,                         ! Vertex 1 X-coordinate
    13.46,                         ! Vertex 1 Y-coordinate
    3.05,                          ! Vertex 1 Z-coordinate
    5.0,                           ! Vertex 2 X-coordinate
    13.46,                         ! Vertex 2 Y-coordinate
    3.05,                          ! Vertex 2 Z-coordinate
    5.0,                           ! Vertex 3 X-coordinate
    5.0,                           ! Vertex 3 Y-coordinate
    3.05,                          ! Vertex 3 Z-coordinate
    22.69,                         ! Vertex 4 X-coordinate
    5.0,                           ! Vertex 4 Y-coordinate
    3.05;                          ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    core_zn_floor,                 ! Name
    floor,                         ! Surface Type
    core_zn_floor_ffactor,         ! Construction Name
    core_zn,                       ! Zone Name
    adiabatic,                     ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    5.0,                           ! Vertex 1 X-coordinate
    13.46,                         ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    22.69,                         ! Vertex 2 X-coordinate
    13.46,                         ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    22.69,                         ! Vertex 3 X-coordinate
    5.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    5.0,                           ! Vertex 4 X-coordinate
    5.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    core_zn_wall_east,             ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    core_zn,                       ! Zone Name
    surface,                       ! Outside Boundary Condition
    perimeter_zn_2_wall_west,      ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    22.69,                         ! Vertex 1 X-coordinate
    5.0,                           ! Vertex 1 Y-coordinate
    3.05,                          ! Vertex 1 Z-coordinate
    22.69,                         ! Vertex 2 X-coordinate
    5.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    22.69,                         ! Vertex 3 X-coordinate
    13.46,                         ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    22.69,                         ! Vertex 4 X-coordinate
    13.46,                         ! Vertex 4 Y-coordinate
    3.05;                          ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    core_zn_wall_north,            ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    core_zn,                       ! Zone Name
    surface,                       ! Outside Boundary Condition
    perimeter_zn_3_wall_south,     ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    22.69,                         ! Vertex 1 X-coordinate
    13.46,                         ! Vertex 1 Y-coordinate
    3.05,                          ! Vertex 1 Z-coordinate
    22.69,                         ! Vertex 2 X-coordinate
    13.46,                         ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    5.0,                           ! Vertex 3 X-coordinate
    13.46,                         ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    5.0,                           ! Vertex 4 X-coordinate
    13.46,                         ! Vertex 4 Y-coordinate
    3.05;                          ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    core_zn_wall_south,            ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    core_zn,                       ! Zone Name
    surface,                       ! Outside Boundary Condition
    perimeter_zn_1_wall_north,     ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    5.0,                           ! Vertex 1 X-coordinate
    5.0,                           ! Vertex 1 Y-coordinate
    3.05,                          ! Vertex 1 Z-coordinate
    5.0,                           ! Vertex 2 X-coordinate
    5.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    22.69,                         ! Vertex 3 X-coordinate
    5.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    22.69,                         ! Vertex 4 X-coordinate
    5.0,                           ! Vertex 4 Y-coordinate
    3.05;                          ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    core_zn_wall_west,             ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    core_zn,                       ! Zone Name
    surface,                       ! Outside Boundary Condition
    perimeter_zn_4_wall_east,      ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    5.0,                           ! Vertex 1 X-coordinate
    13.46,                         ! Vertex 1 Y-coordinate
    3.05,                          ! Vertex 1 Z-coordinate
    5.0,                           ! Vertex 2 X-coordinate
    13.46,                         ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    5.0,                           ! Vertex 3 X-coordinate
    5.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    5.0,                           ! Vertex 4 X-coordinate
    5.0,                           ! Vertex 4 Y-coordinate
    3.05;                          ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    perimeter_zn_1_ceiling,        ! Name
    ceiling,                       ! Surface Type
    nonres_roof,                   ! Construction Name
    perimeter_zn_1,                ! Zone Name
    surface,                       ! Outside Boundary Condition
    attic_floor_perimeter_south,   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.05,                          ! Vertex 1 Z-coordinate
    27.69,                         ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    3.05,                          ! Vertex 2 Z-coordinate
    22.69,                         ! Vertex 3 X-coordinate
    5.0,                           ! Vertex 3 Y-coordinate
    3.05,                          ! Vertex 3 Z-coordinate
    5.0,                           ! Vertex 4 X-coordinate
    5.0,                           ! Vertex 4 Y-coordinate
    3.05;                          ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    perimeter_zn_1_floor,          ! Name
    floor,                         ! Surface Type
    perimeter_zn_1_floor_ffactor,  ! Construction Name
    perimeter_zn_1,                ! Zone Name
    groundfcfactormethod,          ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    27.69,                         ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    5.0,                           ! Vertex 3 X-coordinate
    5.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    22.69,                         ! Vertex 4 X-coordinate
    5.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    perimeter_zn_1_wall_east,      ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    perimeter_zn_1,                ! Zone Name
    surface,                       ! Outside Boundary Condition
    perimeter_zn_2_wall_south,     ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    27.69,                         ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.05,                          ! Vertex 1 Z-coordinate
    27.69,                         ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    22.69,                         ! Vertex 3 X-coordinate
    5.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    22.69,                         ! Vertex 4 X-coordinate
    5.0,                           ! Vertex 4 Y-coordinate
    3.05;                          ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    perimeter_zn_1_wall_north,     ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    perimeter_zn_1,                ! Zone Name
    surface,                       ! Outside Boundary Condition
    core_zn_wall_south,            ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    22.69,                         ! Vertex 1 X-coordinate
    5.0,                           ! Vertex 1 Y-coordinate
    3.05,                          ! Vertex 1 Z-coordinate
    22.69,                         ! Vertex 2 X-coordinate
    5.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    5.0,                           ! Vertex 3 X-coordinate
    5.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    5.0,                           ! Vertex 4 X-coordinate
    5.0,                           ! Vertex 4 Y-coordinate
    3.05;                          ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    perimeter_zn_1_wall_south,     ! Name
    wall,                          ! Surface Type
    nonres_ext_wall,               ! Construction Name
    perimeter_zn_1,                ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.05,                          ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    27.69,                         ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    27.69,                         ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.05;                          ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    perimeter_zn_1_wall_west,      ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    perimeter_zn_1,                ! Zone Name
    surface,                       ! Outside Boundary Condition
    perimeter_zn_4_wall_south,     ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    5.0,                           ! Vertex 1 X-coordinate
    5.0,                           ! Vertex 1 Y-coordinate
    3.05,                          ! Vertex 1 Z-coordinate
    5.0,                           ! Vertex 2 X-coordinate
    5.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.05;                          ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    perimeter_zn_2_ceiling,        ! Name
    ceiling,                       ! Surface Type
    nonres_roof,                   ! Construction Name
    perimeter_zn_2,                ! Zone Name
    surface,                       ! Outside Boundary Condition
    attic_floor_perimeter_east,    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    27.69,                         ! Vertex 1 X-coordinate
    18.46,                         ! Vertex 1 Y-coordinate
    3.05,                          ! Vertex 1 Z-coordinate
    22.69,                         ! Vertex 2 X-coordinate
    13.46,                         ! Vertex 2 Y-coordinate
    3.05,                          ! Vertex 2 Z-coordinate
    22.69,                         ! Vertex 3 X-coordinate
    5.0,                           ! Vertex 3 Y-coordinate
    3.05,                          ! Vertex 3 Z-coordinate
    27.69,                         ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.05;                          ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    perimeter_zn_2_floor,          ! Name
    floor,                         ! Surface Type
    perimeter_zn_2_floor_ffactor,  ! Construction Name
    perimeter_zn_2,                ! Zone Name
    groundfcfactormethod,          ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    22.69,                         ! Vertex 1 X-coordinate
    13.46,                         ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    27.69,                         ! Vertex 2 X-coordinate
    18.46,                         ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    27.69,                         ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    22.69,                         ! Vertex 4 X-coordinate
    5.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    perimeter_zn_2_wall_east,      ! Name
    wall,                          ! Surface Type
    nonres_ext_wall,               ! Construction Name
    perimeter_zn_2,                ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    27.69,                         ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.05,                          ! Vertex 1 Z-coordinate
    27.69,                         ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    27.69,                         ! Vertex 3 X-coordinate
    18.46,                         ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    27.69,                         ! Vertex 4 X-coordinate
    18.46,                         ! Vertex 4 Y-coordinate
    3.05;                          ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    perimeter_zn_2_wall_north,     ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    perimeter_zn_2,                ! Zone Name
    surface,                       ! Outside Boundary Condition
    perimeter_zn_3_wall_east,      ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    27.69,                         ! Vertex 1 X-coordinate
    18.46,                         ! Vertex 1 Y-coordinate
    3.05,                          ! Vertex 1 Z-coordinate
    27.69,                         ! Vertex 2 X-coordinate
    18.46,                         ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    22.69,                         ! Vertex 3 X-coordinate
    13.46,                         ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    22.69,                         ! Vertex 4 X-coordinate
    13.46,                         ! Vertex 4 Y-coordinate
    3.05;                          ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    perimeter_zn_2_wall_south,     ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    perimeter_zn_2,                ! Zone Name
    surface,                       ! Outside Boundary Condition
    perimeter_zn_1_wall_east,      ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    22.69,                         ! Vertex 1 X-coordinate
    5.0,                           ! Vertex 1 Y-coordinate
    3.05,                          ! Vertex 1 Z-coordinate
    22.69,                         ! Vertex 2 X-coordinate
    5.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    27.69,                         ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    27.69,                         ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.05;                          ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    perimeter_zn_2_wall_west,      ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    perimeter_zn_2,                ! Zone Name
    surface,                       ! Outside Boundary Condition
    core_zn_wall_east,             ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    22.69,                         ! Vertex 1 X-coordinate
    13.46,                         ! Vertex 1 Y-coordinate
    3.05,                          ! Vertex 1 Z-coordinate
    22.69,                         ! Vertex 2 X-coordinate
    13.46,                         ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    22.69,                         ! Vertex 3 X-coordinate
    5.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    22.69,                         ! Vertex 4 X-coordinate
    5.0,                           ! Vertex 4 Y-coordinate
    3.05;                          ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    perimeter_zn_3_ceiling,        ! Name
    ceiling,                       ! Surface Type
    nonres_roof,                   ! Construction Name
    perimeter_zn_3,                ! Zone Name
    surface,                       ! Outside Boundary Condition
    attic_floor_perimeter_north,   ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    18.46,                         ! Vertex 1 Y-coordinate
    3.05,                          ! Vertex 1 Z-coordinate
    5.0,                           ! Vertex 2 X-coordinate
    13.46,                         ! Vertex 2 Y-coordinate
    3.05,                          ! Vertex 2 Z-coordinate
    22.69,                         ! Vertex 3 X-coordinate
    13.46,                         ! Vertex 3 Y-coordinate
    3.05,                          ! Vertex 3 Z-coordinate
    27.69,                         ! Vertex 4 X-coordinate
    18.46,                         ! Vertex 4 Y-coordinate
    3.05;                          ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    perimeter_zn_3_floor,          ! Name
    floor,                         ! Surface Type
    perimeter_zn_3_floor_ffactor,  ! Construction Name
    perimeter_zn_3,                ! Zone Name
    groundfcfactormethod,          ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    5.0,                           ! Vertex 1 X-coordinate
    13.46,                         ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    18.46,                         ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    27.69,                         ! Vertex 3 X-coordinate
    18.46,                         ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    22.69,                         ! Vertex 4 X-coordinate
    13.46,                         ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    perimeter_zn_3_wall_east,      ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    perimeter_zn_3,                ! Zone Name
    surface,                       ! Outside Boundary Condition
    perimeter_zn_2_wall_north,     ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    22.69,                         ! Vertex 1 X-coordinate
    13.46,                         ! Vertex 1 Y-coordinate
    3.05,                          ! Vertex 1 Z-coordinate
    22.69,                         ! Vertex 2 X-coordinate
    13.46,                         ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    27.69,                         ! Vertex 3 X-coordinate
    18.46,                         ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    27.69,                         ! Vertex 4 X-coordinate
    18.46,                         ! Vertex 4 Y-coordinate
    3.05;                          ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    perimeter_zn_3_wall_north,     ! Name
    wall,                          ! Surface Type
    nonres_ext_wall,               ! Construction Name
    perimeter_zn_3,                ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    27.69,                         ! Vertex 1 X-coordinate
    18.46,                         ! Vertex 1 Y-coordinate
    3.05,                          ! Vertex 1 Z-coordinate
    27.69,                         ! Vertex 2 X-coordinate
    18.46,                         ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    18.46,                         ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    18.46,                         ! Vertex 4 Y-coordinate
    3.05;                          ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    perimeter_zn_3_wall_south,     ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    perimeter_zn_3,                ! Zone Name
    surface,                       ! Outside Boundary Condition
    core_zn_wall_north,            ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    5.0,                           ! Vertex 1 X-coordinate
    13.46,                         ! Vertex 1 Y-coordinate
    3.05,                          ! Vertex 1 Z-coordinate
    5.0,                           ! Vertex 2 X-coordinate
    13.46,                         ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    22.69,                         ! Vertex 3 X-coordinate
    13.46,                         ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    22.69,                         ! Vertex 4 X-coordinate
    13.46,                         ! Vertex 4 Y-coordinate
    3.05;                          ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    perimeter_zn_3_wall_west,      ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    perimeter_zn_3,                ! Zone Name
    surface,                       ! Outside Boundary Condition
    perimeter_zn_4_wall_north,     ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    18.46,                         ! Vertex 1 Y-coordinate
    3.05,                          ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    18.46,                         ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    5.0,                           ! Vertex 3 X-coordinate
    13.46,                         ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    5.0,                           ! Vertex 4 X-coordinate
    13.46,                         ! Vertex 4 Y-coordinate
    3.05;                          ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    perimeter_zn_4_ceiling,        ! Name
    ceiling,                       ! Surface Type
    nonres_roof,                   ! Construction Name
    perimeter_zn_4,                ! Zone Name
    surface,                       ! Outside Boundary Condition
    attic_floor_perimeter_west,    ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.05,                          ! Vertex 1 Z-coordinate
    5.0,                           ! Vertex 2 X-coordinate
    5.0,                           ! Vertex 2 Y-coordinate
    3.05,                          ! Vertex 2 Z-coordinate
    5.0,                           ! Vertex 3 X-coordinate
    13.46,                         ! Vertex 3 Y-coordinate
    3.05,                          ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    18.46,                         ! Vertex 4 Y-coordinate
    3.05;                          ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    perimeter_zn_4_floor,          ! Name
    floor,                         ! Surface Type
    perimeter_zn_4_floor_ffactor,  ! Construction Name
    perimeter_zn_4,                ! Zone Name
    groundfcfactormethod,          ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    5.0,                           ! Vertex 1 X-coordinate
    5.0,                           ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    18.46,                         ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    5.0,                           ! Vertex 4 X-coordinate
    13.46,                         ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    perimeter_zn_4_wall_east,      ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    perimeter_zn_4,                ! Zone Name
    surface,                       ! Outside Boundary Condition
    core_zn_wall_west,             ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    5.0,                           ! Vertex 1 X-coordinate
    5.0,                           ! Vertex 1 Y-coordinate
    3.05,                          ! Vertex 1 Z-coordinate
    5.0,                           ! Vertex 2 X-coordinate
    5.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    5.0,                           ! Vertex 3 X-coordinate
    13.46,                         ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    5.0,                           ! Vertex 4 X-coordinate
    13.46,                         ! Vertex 4 Y-coordinate
    3.05;                          ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    perimeter_zn_4_wall_north,     ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    perimeter_zn_4,                ! Zone Name
    surface,                       ! Outside Boundary Condition
    perimeter_zn_3_wall_west,      ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    5.0,                           ! Vertex 1 X-coordinate
    13.46,                         ! Vertex 1 Y-coordinate
    3.05,                          ! Vertex 1 Z-coordinate
    5.0,                           ! Vertex 2 X-coordinate
    13.46,                         ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    18.46,                         ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    18.46,                         ! Vertex 4 Y-coordinate
    3.05;                          ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    perimeter_zn_4_wall_south,     ! Name
    wall,                          ! Surface Type
    int_wall,                      ! Construction Name
    perimeter_zn_4,                ! Zone Name
    surface,                       ! Outside Boundary Condition
    perimeter_zn_1_wall_west,      ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.05,                          ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    5.0,                           ! Vertex 3 X-coordinate
    5.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    5.0,                           ! Vertex 4 X-coordinate
    5.0,                           ! Vertex 4 Y-coordinate
    3.05;                          ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    perimeter_zn_4_wall_west,      ! Name
    wall,                          ! Surface Type
    nonres_ext_wall,               ! Construction Name
    perimeter_zn_4,                ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    autocalculate,                 ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    18.46,                         ! Vertex 1 Y-coordinate
    3.05,                          ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    18.46,                         ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.05;                          ! Vertex 4 Z-coordinate


Coil:Cooling:DX:SingleSpeed,
    psz-ac:1 heat pump dx cooling coil,    ! Name
    always_on,                     ! Availability Schedule Name
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Heat Ratio
    4.11713235489972,              ! Gross Rated Cooling COP
    autosize,                      ! Rated Air Flow Rate
    ,                              ! Rated Evaporator Fan Power Per Volume Flow Rate
    psz-ac:1_fan-psz-ac:1_coolcnode,    ! Air Inlet Node Name
    psz-ac:1_coolc-psz-ac:1_heatcnode,    ! Air Outlet Node Name
    hpaccoolcapft,                 ! Total Cooling Capacity Function of Temperature Curve Name
    hpaccoolcapfff,                ! Total Cooling Capacity Function of Flow Fraction Curve Name
    hpaccooleirft,                 ! Energy Input Ratio Function of Temperature Curve Name
    hpaccooleirfff,                ! Energy Input Ratio Function of Flow Fraction Curve Name
    hpaccoolplffplr;               ! Part Load Fraction Correlation Curve Name


Coil:Cooling:DX:SingleSpeed,
    psz-ac:2 heat pump dx cooling coil,    ! Name
    always_on,                     ! Availability Schedule Name
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Heat Ratio
    4.11713235489972,              ! Gross Rated Cooling COP
    autosize,                      ! Rated Air Flow Rate
    ,                              ! Rated Evaporator Fan Power Per Volume Flow Rate
    psz-ac:2_fan-psz-ac:2_coolcnode,    ! Air Inlet Node Name
    psz-ac:2_coolc-psz-ac:2_heatcnode,    ! Air Outlet Node Name
    hpaccoolcapft,                 ! Total Cooling Capacity Function of Temperature Curve Name
    hpaccoolcapfff,                ! Total Cooling Capacity Function of Flow Fraction Curve Name
    hpaccooleirft,                 ! Energy Input Ratio Function of Temperature Curve Name
    hpaccooleirfff,                ! Energy Input Ratio Function of Flow Fraction Curve Name
    hpaccoolplffplr;               ! Part Load Fraction Correlation Curve Name


Coil:Cooling:DX:SingleSpeed,
    psz-ac:3 heat pump dx cooling coil,    ! Name
    always_on,                     ! Availability Schedule Name
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Heat Ratio
    4.11713235489972,              ! Gross Rated Cooling COP
    autosize,                      ! Rated Air Flow Rate
    ,                              ! Rated Evaporator Fan Power Per Volume Flow Rate
    psz-ac:3_fan-psz-ac:3_coolcnode,    ! Air Inlet Node Name
    psz-ac:3_coolc-psz-ac:3_heatcnode,    ! Air Outlet Node Name
    hpaccoolcapft,                 ! Total Cooling Capacity Function of Temperature Curve Name
    hpaccoolcapfff,                ! Total Cooling Capacity Function of Flow Fraction Curve Name
    hpaccooleirft,                 ! Energy Input Ratio Function of Temperature Curve Name
    hpaccooleirfff,                ! Energy Input Ratio Function of Flow Fraction Curve Name
    hpaccoolplffplr;               ! Part Load Fraction Correlation Curve Name


Coil:Cooling:DX:SingleSpeed,
    psz-ac:4 heat pump dx cooling coil,    ! Name
    always_on,                     ! Availability Schedule Name
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Heat Ratio
    4.11713235489972,              ! Gross Rated Cooling COP
    autosize,                      ! Rated Air Flow Rate
    ,                              ! Rated Evaporator Fan Power Per Volume Flow Rate
    psz-ac:4_fan-psz-ac:4_coolcnode,    ! Air Inlet Node Name
    psz-ac:4_coolc-psz-ac:4_heatcnode,    ! Air Outlet Node Name
    hpaccoolcapft,                 ! Total Cooling Capacity Function of Temperature Curve Name
    hpaccoolcapfff,                ! Total Cooling Capacity Function of Flow Fraction Curve Name
    hpaccooleirft,                 ! Energy Input Ratio Function of Temperature Curve Name
    hpaccooleirfff,                ! Energy Input Ratio Function of Flow Fraction Curve Name
    hpaccoolplffplr;               ! Part Load Fraction Correlation Curve Name


Coil:Cooling:DX:SingleSpeed,
    psz-ac:5 heat pump dx cooling coil,    ! Name
    always_on,                     ! Availability Schedule Name
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Heat Ratio
    4.11713235489972,              ! Gross Rated Cooling COP
    autosize,                      ! Rated Air Flow Rate
    ,                              ! Rated Evaporator Fan Power Per Volume Flow Rate
    psz-ac:5_fan-psz-ac:5_coolcnode,    ! Air Inlet Node Name
    psz-ac:5_coolc-psz-ac:5_heatcnode,    ! Air Outlet Node Name
    hpaccoolcapft,                 ! Total Cooling Capacity Function of Temperature Curve Name
    hpaccoolcapfff,                ! Total Cooling Capacity Function of Flow Fraction Curve Name
    hpaccooleirft,                 ! Energy Input Ratio Function of Temperature Curve Name
    hpaccooleirfff,                ! Energy Input Ratio Function of Flow Fraction Curve Name
    hpaccoolplffplr;               ! Part Load Fraction Correlation Curve Name


Coil:Heating:DX:SingleSpeed,
    psz-ac:1 heat pump dx heating coil,    ! Name
    always_on,                     ! Availability Schedule Name
    autosize,                      ! Gross Rated Heating Capacity
    3.3592,                        ! Gross Rated Heating COP
    autosize,                      ! Rated Air Flow Rate
    ,                              ! Rated Supply Fan Power Per Volume Flow Rate
    psz-ac:1_coolc-psz-ac:1_heatcnode,    ! Air Inlet Node Name
    psz-ac:1_heatc-psz-ac:1_suppheatingnode,    ! Air Outlet Node Name
    hpacheatcapft,                 ! Heating Capacity Function of Temperature Curve Name
    hpacheatcapfff,                ! Heating Capacity Function of Flow Fraction Curve Name
    hpacheateirft,                 ! Energy Input Ratio Function of Temperature Curve Name
    hpacheateirfff,                ! Energy Input Ratio Function of Flow Fraction Curve Name
    hpaccoolplffplr,               ! Part Load Fraction Correlation Curve Name
    hpaccooleirft,                 ! Defrost Energy Input Ratio Function of Temperature Curve Name
    -12.2,                         ! Minimum Outdoor Dry-Bulb Temperature for Compressor Operation
    ,                              ! Outdoor Dry-Bulb Temperature to Turn On Compressor
    1.67,                          ! Maximum Outdoor Dry-Bulb Temperature for Defrost Operation
    50.0,                          ! Crankcase Heater Capacity
    4.4,                           ! Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation
    reversecycle,                  ! Defrost Strategy
    ondemand,                      ! Defrost Control
    ,                              ! Defrost Time Period Fraction
    autosize;                      ! Resistive Defrost Heater Capacity


Coil:Heating:DX:SingleSpeed,
    psz-ac:2 heat pump dx heating coil,    ! Name
    always_on,                     ! Availability Schedule Name
    autosize,                      ! Gross Rated Heating Capacity
    3.3592,                        ! Gross Rated Heating COP
    autosize,                      ! Rated Air Flow Rate
    ,                              ! Rated Supply Fan Power Per Volume Flow Rate
    psz-ac:2_coolc-psz-ac:2_heatcnode,    ! Air Inlet Node Name
    psz-ac:2_heatc-psz-ac:2_suppheatingnode,    ! Air Outlet Node Name
    hpacheatcapft,                 ! Heating Capacity Function of Temperature Curve Name
    hpacheatcapfff,                ! Heating Capacity Function of Flow Fraction Curve Name
    hpacheateirft,                 ! Energy Input Ratio Function of Temperature Curve Name
    hpacheateirfff,                ! Energy Input Ratio Function of Flow Fraction Curve Name
    hpaccoolplffplr,               ! Part Load Fraction Correlation Curve Name
    hpaccooleirft,                 ! Defrost Energy Input Ratio Function of Temperature Curve Name
    -12.2,                         ! Minimum Outdoor Dry-Bulb Temperature for Compressor Operation
    ,                              ! Outdoor Dry-Bulb Temperature to Turn On Compressor
    1.67,                          ! Maximum Outdoor Dry-Bulb Temperature for Defrost Operation
    50.0,                          ! Crankcase Heater Capacity
    4.4,                           ! Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation
    reversecycle,                  ! Defrost Strategy
    ondemand,                      ! Defrost Control
    ,                              ! Defrost Time Period Fraction
    autosize;                      ! Resistive Defrost Heater Capacity


Coil:Heating:DX:SingleSpeed,
    psz-ac:3 heat pump dx heating coil,    ! Name
    always_on,                     ! Availability Schedule Name
    autosize,                      ! Gross Rated Heating Capacity
    3.3592,                        ! Gross Rated Heating COP
    autosize,                      ! Rated Air Flow Rate
    ,                              ! Rated Supply Fan Power Per Volume Flow Rate
    psz-ac:3_coolc-psz-ac:3_heatcnode,    ! Air Inlet Node Name
    psz-ac:3_heatc-psz-ac:3_suppheatingnode,    ! Air Outlet Node Name
    hpacheatcapft,                 ! Heating Capacity Function of Temperature Curve Name
    hpacheatcapfff,                ! Heating Capacity Function of Flow Fraction Curve Name
    hpacheateirft,                 ! Energy Input Ratio Function of Temperature Curve Name
    hpacheateirfff,                ! Energy Input Ratio Function of Flow Fraction Curve Name
    hpaccoolplffplr,               ! Part Load Fraction Correlation Curve Name
    hpaccooleirft,                 ! Defrost Energy Input Ratio Function of Temperature Curve Name
    -12.2,                         ! Minimum Outdoor Dry-Bulb Temperature for Compressor Operation
    ,                              ! Outdoor Dry-Bulb Temperature to Turn On Compressor
    1.67,                          ! Maximum Outdoor Dry-Bulb Temperature for Defrost Operation
    50.0,                          ! Crankcase Heater Capacity
    4.4,                           ! Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation
    reversecycle,                  ! Defrost Strategy
    ondemand,                      ! Defrost Control
    ,                              ! Defrost Time Period Fraction
    autosize;                      ! Resistive Defrost Heater Capacity


Coil:Heating:DX:SingleSpeed,
    psz-ac:4 heat pump dx heating coil,    ! Name
    always_on,                     ! Availability Schedule Name
    autosize,                      ! Gross Rated Heating Capacity
    3.3592,                        ! Gross Rated Heating COP
    autosize,                      ! Rated Air Flow Rate
    ,                              ! Rated Supply Fan Power Per Volume Flow Rate
    psz-ac:4_coolc-psz-ac:4_heatcnode,    ! Air Inlet Node Name
    psz-ac:4_heatc-psz-ac:4_suppheatingnode,    ! Air Outlet Node Name
    hpacheatcapft,                 ! Heating Capacity Function of Temperature Curve Name
    hpacheatcapfff,                ! Heating Capacity Function of Flow Fraction Curve Name
    hpacheateirft,                 ! Energy Input Ratio Function of Temperature Curve Name
    hpacheateirfff,                ! Energy Input Ratio Function of Flow Fraction Curve Name
    hpaccoolplffplr,               ! Part Load Fraction Correlation Curve Name
    hpaccooleirft,                 ! Defrost Energy Input Ratio Function of Temperature Curve Name
    -12.2,                         ! Minimum Outdoor Dry-Bulb Temperature for Compressor Operation
    ,                              ! Outdoor Dry-Bulb Temperature to Turn On Compressor
    1.67,                          ! Maximum Outdoor Dry-Bulb Temperature for Defrost Operation
    50.0,                          ! Crankcase Heater Capacity
    4.4,                           ! Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation
    reversecycle,                  ! Defrost Strategy
    ondemand,                      ! Defrost Control
    ,                              ! Defrost Time Period Fraction
    autosize;                      ! Resistive Defrost Heater Capacity


Coil:Heating:DX:SingleSpeed,
    psz-ac:5 heat pump dx heating coil,    ! Name
    always_on,                     ! Availability Schedule Name
    autosize,                      ! Gross Rated Heating Capacity
    3.3592,                        ! Gross Rated Heating COP
    autosize,                      ! Rated Air Flow Rate
    ,                              ! Rated Supply Fan Power Per Volume Flow Rate
    psz-ac:5_coolc-psz-ac:5_heatcnode,    ! Air Inlet Node Name
    psz-ac:5_heatc-psz-ac:5_suppheatingnode,    ! Air Outlet Node Name
    hpacheatcapft,                 ! Heating Capacity Function of Temperature Curve Name
    hpacheatcapfff,                ! Heating Capacity Function of Flow Fraction Curve Name
    hpacheateirft,                 ! Energy Input Ratio Function of Temperature Curve Name
    hpacheateirfff,                ! Energy Input Ratio Function of Flow Fraction Curve Name
    hpaccoolplffplr,               ! Part Load Fraction Correlation Curve Name
    hpaccooleirft,                 ! Defrost Energy Input Ratio Function of Temperature Curve Name
    -12.2,                         ! Minimum Outdoor Dry-Bulb Temperature for Compressor Operation
    ,                              ! Outdoor Dry-Bulb Temperature to Turn On Compressor
    1.67,                          ! Maximum Outdoor Dry-Bulb Temperature for Defrost Operation
    50.0,                          ! Crankcase Heater Capacity
    4.4,                           ! Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation
    reversecycle,                  ! Defrost Strategy
    ondemand,                      ! Defrost Control
    ,                              ! Defrost Time Period Fraction
    autosize;                      ! Resistive Defrost Heater Capacity


Coil:Heating:Fuel,
    psz-ac:1 heat pump dx supp heating coil,    ! Name
    always_on,                     ! Availability Schedule Name
    naturalgas,                    ! Fuel Type
    0.8,                           ! Burner Efficiency
    autosize,                      ! Nominal Capacity
    psz-ac:1_heatc-psz-ac:1_suppheatingnode,    ! Air Inlet Node Name
    psz-ac:1 supply equipment outlet node;    ! Air Outlet Node Name


Coil:Heating:Fuel,
    psz-ac:2 heat pump dx supp heating coil,    ! Name
    always_on,                     ! Availability Schedule Name
    naturalgas,                    ! Fuel Type
    0.8,                           ! Burner Efficiency
    autosize,                      ! Nominal Capacity
    psz-ac:2_heatc-psz-ac:2_suppheatingnode,    ! Air Inlet Node Name
    psz-ac:2 supply equipment outlet node;    ! Air Outlet Node Name


Coil:Heating:Fuel,
    psz-ac:3 heat pump dx supp heating coil,    ! Name
    always_on,                     ! Availability Schedule Name
    naturalgas,                    ! Fuel Type
    0.8,                           ! Burner Efficiency
    autosize,                      ! Nominal Capacity
    psz-ac:3_heatc-psz-ac:3_suppheatingnode,    ! Air Inlet Node Name
    psz-ac:3 supply equipment outlet node;    ! Air Outlet Node Name


Coil:Heating:Fuel,
    psz-ac:4 heat pump dx supp heating coil,    ! Name
    always_on,                     ! Availability Schedule Name
    naturalgas,                    ! Fuel Type
    0.8,                           ! Burner Efficiency
    autosize,                      ! Nominal Capacity
    psz-ac:4_heatc-psz-ac:4_suppheatingnode,    ! Air Inlet Node Name
    psz-ac:4 supply equipment outlet node;    ! Air Outlet Node Name


Coil:Heating:Fuel,
    psz-ac:5 heat pump dx supp heating coil,    ! Name
    always_on,                     ! Availability Schedule Name
    naturalgas,                    ! Fuel Type
    0.8,                           ! Burner Efficiency
    autosize,                      ! Nominal Capacity
    psz-ac:5_heatc-psz-ac:5_suppheatingnode,    ! Air Inlet Node Name
    psz-ac:5 supply equipment outlet node;    ! Air Outlet Node Name


Connector:Mixer,
    shwsys1 demand mixer,          ! Name
    shwsys1 demand outlet branch,  ! Outlet Branch Name
    shwsys1 demand load branch 1,  ! Inlet Branch 1 Name
    shwsys1 demand bypass branch;  ! Inlet Branch 2 Name


Connector:Mixer,
    shwsys1 supply mixer,          ! Name
    shwsys1 supply outlet branch,  ! Outlet Branch Name
    shwsys1 supply equipment branch,    ! Inlet Branch 1 Name
    shwsys1 supply equipment bypass branch;    ! Inlet Branch 2 Name


Connector:Splitter,
    shwsys1 demand splitter,       ! Name
    shwsys1 demand inlet branch,   ! Inlet Branch Name
    shwsys1 demand load branch 1,  ! Outlet Branch 1 Name
    shwsys1 demand bypass branch;  ! Outlet Branch 2 Name


Connector:Splitter,
    shwsys1 supply splitter,       ! Name
    shwsys1 supply inlet branch,   ! Inlet Branch Name
    shwsys1 supply equipment branch,    ! Outlet Branch 1 Name
    shwsys1 supply equipment bypass branch;    ! Outlet Branch 2 Name


ConnectorList,
    shwsys1 demand connectors,     ! Name
    connector:splitter,            ! Connector 1 Object Type
    shwsys1 demand splitter,       ! Connector 1 Name
    connector:mixer,               ! Connector 2 Object Type
    shwsys1 demand mixer;          ! Connector 2 Name


ConnectorList,
    shwsys1 supply connectors,     ! Name
    connector:splitter,            ! Connector 1 Object Type
    shwsys1 supply splitter,       ! Connector 1 Name
    connector:mixer,               ! Connector 2 Object Type
    shwsys1 supply mixer;          ! Connector 2 Name


Construction,
    air_wall,                      ! Name
    air_wall_material;             ! Outside Layer


Construction,
    atticroofdeck,                 ! Name
    f12 asphalt shingles,          ! Outside Layer
    g02 16mm plywood;              ! Layer 2


Construction,
    basement_wall,                 ! Name
    m10 200mm concrete block basement wall;    ! Outside Layer


Construction,
    dropceiling,                   ! Name
    ac02 acoustic ceiling;         ! Outside Layer


Construction,
    ext_slab_6in,                  ! Name
    150mm normalweight concrete floor;    ! Outside Layer


Construction,
    ext_slab_6in_with_carpet,      ! Name
    150mm normalweight concrete floor,    ! Outside Layer
    cp02 carpet pad;               ! Layer 2


Construction,
    ext_slab_8in,                  ! Name
    200mm normalweight concrete floor;    ! Outside Layer


Construction,
    ext_slab_8in_with_carpet,      ! Name
    200mm normalweight concrete floor,    ! Outside Layer
    cp02 carpet pad;               ! Layer 2


Construction,
    ext_soffit_floor,              ! Name
    g02 16mm plywood;              ! Outside Layer


Construction,
    int_slab_ceiling,              ! Name
    cp02 carpet pad,               ! Outside Layer
    100mm normalweight concrete floor;    ! Layer 2


Construction,
    int_slab_floor,                ! Name
    100mm normalweight concrete floor,    ! Outside Layer
    cp02 carpet pad;               ! Layer 2


Construction,
    int_wall,                      ! Name
    g01 13mm gypsum board,         ! Outside Layer
    g01 13mm gypsum board;         ! Layer 2


Construction,
    int_wood_floor,                ! Name
    ac02 acoustic ceiling,         ! Outside Layer
    g02 16mm plywood,              ! Layer 2
    cp02 carpet pad;               ! Layer 3


Construction,
    interiorfurnishings,           ! Name
    std wood 6inch;                ! Outside Layer


Construction,
    nonres_ext_wall,               ! Name
    f07 25mm stucco,               ! Outside Layer
    g01 16mm gypsum board,         ! Layer 2
    nonres_exterior_wall_insulation,    ! Layer 3
    g01 16mm gypsum board;         ! Layer 4


Construction,
    nonres_floor,                  ! Name
    nonres_floor_insulation,       ! Outside Layer
    100mm normalweight concrete floor,    ! Layer 2
    cp02 carpet pad;               ! Layer 3


Construction,
    nonres_floor_ceiling,          ! Name
    cp02 carpet pad,               ! Outside Layer
    100mm normalweight concrete floor,    ! Layer 2
    nonres_floor_insulation;       ! Layer 3


Construction,
    nonres_roof,                   ! Name
    nonres_roof_insulation,        ! Outside Layer
    g01 16mm gypsum board;         ! Layer 2


Construction,
    nonres_roof_floor,             ! Name
    g01 16mm gypsum board,         ! Outside Layer
    nonres_roof_insulation;        ! Layer 2


Construction,
    opaquedoor,                    ! Name
    std opaque door panel;         ! Outside Layer


Construction,
    res_ext_wall,                  ! Name
    f07 25mm stucco,               ! Outside Layer
    g01 16mm gypsum board,         ! Layer 2
    res_exterior_wall_insulation,  ! Layer 3
    g01 16mm gypsum board;         ! Layer 4


Construction,
    res_floor,                     ! Name
    res_floor_insulation,          ! Outside Layer
    100mm normalweight concrete floor,    ! Layer 2
    cp02 carpet pad;               ! Layer 3


Construction,
    res_floor_ceiling,             ! Name
    cp02 carpet pad,               ! Outside Layer
    100mm normalweight concrete floor,    ! Layer 2
    res_floor_insulation;          ! Layer 3


Construction,
    res_roof,                      ! Name
    res_roof_insulation,           ! Outside Layer
    g01 16mm gypsum board;         ! Layer 2


Construction,
    res_roof_floor,                ! Name
    g01 16mm gypsum board,         ! Outside Layer
    res_roof_insulation;           ! Layer 2


Construction,
    semiheated_ext_wall,           ! Name
    f07 25mm stucco,               ! Outside Layer
    g01 16mm gypsum board,         ! Layer 2
    semiheated_exterior_wall_insulation,    ! Layer 3
    g01 16mm gypsum board;         ! Layer 4


Construction,
    semiheated_floor,              ! Name
    semiheated_floor_insulation,   ! Outside Layer
    100mm normalweight concrete floor,    ! Layer 2
    cp02 carpet pad;               ! Layer 3


Construction,
    semiheated_floor_ceiling,      ! Name
    cp02 carpet pad,               ! Outside Layer
    100mm normalweight concrete floor,    ! Layer 2
    semiheated_floor_insulation;   ! Layer 3


Construction,
    semiheated_roof,               ! Name
    semiheated_roof_insulation,    ! Outside Layer
    g01 16mm gypsum board;         ! Layer 2


Construction,
    semiheated_roof_floor,         ! Name
    g01 16mm gypsum board,         ! Outside Layer
    semiheated_roof_insulation;    ! Layer 2


Construction,
    swinging door_con,             ! Name
    opaque door panel_con;         ! Outside Layer


Construction,
    window_u_0.42_shgc_0.4,        ! Name
    glazing layer;                 ! Outside Layer


Construction:FfactorGroundFloor,
    core_zn_floor_ffactor,         ! Name
    0.90012,                       ! F-Factor
    149.65740000000005,            ! Area
    0.0;                           ! PerimeterExposed


Construction:FfactorGroundFloor,
    perimeter_zn_1_floor_ffactor,  ! Name
    0.90012,                       ! F-Factor
    113.45000000000002,            ! Area
    27.69;                         ! PerimeterExposed


Construction:FfactorGroundFloor,
    perimeter_zn_2_floor_ffactor,  ! Name
    0.90012,                       ! F-Factor
    67.29999999999995,             ! Area
    18.46;                         ! PerimeterExposed


Construction:FfactorGroundFloor,
    perimeter_zn_3_floor_ffactor,  ! Name
    0.90012,                       ! F-Factor
    113.44999999999999,            ! Area
    27.69;                         ! PerimeterExposed


Construction:FfactorGroundFloor,
    perimeter_zn_4_floor_ffactor,  ! Name
    0.90012,                       ! F-Factor
    67.30000000000001,             ! Area
    18.46;                         ! PerimeterExposed


Controller:OutdoorAir,
    psz-ac:1_oa_controller,        ! Name
    psz-ac:1_oarelief node,        ! Relief Air Outlet Node Name
    psz-ac:1 supply equipment inlet node,    ! Return Air Node Name
    psz-ac:1_oa-psz-ac:1_fannode,  ! Mixed Air Node Name
    psz-ac:1_oainlet node,         ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    28.0,                          ! Economizer Maximum Limit Dry-Bulb Temperature
    64000.0,                       ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    0.0,                           ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    minoa_motorizeddamper_sched;   ! Minimum Outdoor Air Schedule Name


Controller:OutdoorAir,
    psz-ac:2_oa_controller,        ! Name
    psz-ac:2_oarelief node,        ! Relief Air Outlet Node Name
    psz-ac:2 supply equipment inlet node,    ! Return Air Node Name
    psz-ac:2_oa-psz-ac:2_fannode,  ! Mixed Air Node Name
    psz-ac:2_oainlet node,         ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    28.0,                          ! Economizer Maximum Limit Dry-Bulb Temperature
    64000.0,                       ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    0.0,                           ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    minoa_motorizeddamper_sched;   ! Minimum Outdoor Air Schedule Name


Controller:OutdoorAir,
    psz-ac:3_oa_controller,        ! Name
    psz-ac:3_oarelief node,        ! Relief Air Outlet Node Name
    psz-ac:3 supply equipment inlet node,    ! Return Air Node Name
    psz-ac:3_oa-psz-ac:3_fannode,  ! Mixed Air Node Name
    psz-ac:3_oainlet node,         ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    28.0,                          ! Economizer Maximum Limit Dry-Bulb Temperature
    64000.0,                       ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    0.0,                           ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    minoa_motorizeddamper_sched;   ! Minimum Outdoor Air Schedule Name


Controller:OutdoorAir,
    psz-ac:4_oa_controller,        ! Name
    psz-ac:4_oarelief node,        ! Relief Air Outlet Node Name
    psz-ac:4 supply equipment inlet node,    ! Return Air Node Name
    psz-ac:4_oa-psz-ac:4_fannode,  ! Mixed Air Node Name
    psz-ac:4_oainlet node,         ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    28.0,                          ! Economizer Maximum Limit Dry-Bulb Temperature
    64000.0,                       ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    0.0,                           ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    minoa_motorizeddamper_sched;   ! Minimum Outdoor Air Schedule Name


Controller:OutdoorAir,
    psz-ac:5_oa_controller,        ! Name
    psz-ac:5_oarelief node,        ! Relief Air Outlet Node Name
    psz-ac:5 supply equipment inlet node,    ! Return Air Node Name
    psz-ac:5_oa-psz-ac:5_fannode,  ! Mixed Air Node Name
    psz-ac:5_oainlet node,         ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    noeconomizer,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    28.0,                          ! Economizer Maximum Limit Dry-Bulb Temperature
    64000.0,                       ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    0.0,                           ! Economizer Minimum Limit Dry-Bulb Temperature
    lockoutwithheating,            ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    minoa_motorizeddamper_sched;   ! Minimum Outdoor Air Schedule Name


ConvergenceLimits,
    1,                             ! Minimum System Timestep
    20;                            ! Maximum HVAC Iterations


Curve:Biquadratic,
    hpaccoolcapft,                 ! Name
    0.766956,                      ! Coefficient1 Constant
    0.0107756,                     ! Coefficient2 x
    -4.14703e-05,                  ! Coefficient3 x**2
    0.00134961,                    ! Coefficient4 y
    -0.000261144,                  ! Coefficient5 y**2
    0.000457488,                   ! Coefficient6 x*y
    12.77778,                      ! Minimum Value of x
    23.88889,                      ! Maximum Value of x
    21.11111,                      ! Minimum Value of y
    46.11111;                      ! Maximum Value of y


Curve:Biquadratic,
    hpaccooleirft,                 ! Name
    0.297145,                      ! Coefficient1 Constant
    0.0430933,                     ! Coefficient2 x
    -0.000748766,                  ! Coefficient3 x**2
    0.00597727,                    ! Coefficient4 y
    0.000482112,                   ! Coefficient5 y**2
    -0.000956448,                  ! Coefficient6 x*y
    12.77778,                      ! Minimum Value of x
    23.88889,                      ! Maximum Value of x
    21.11111,                      ! Minimum Value of y
    46.11111;                      ! Maximum Value of y


Curve:Biquadratic,
    psz-ac:1_coolclennoxstandard10ton_tga120s2b_capft,    ! Name
    0.42415,                       ! Coefficient1 Constant
    0.04426,                       ! Coefficient2 x
    -0.00042,                      ! Coefficient3 x**2
    0.00333,                       ! Coefficient4 y
    -8e-05,                        ! Coefficient5 y**2
    -0.00021,                      ! Coefficient6 x*y
    17.0,                          ! Minimum Value of x
    22.0,                          ! Maximum Value of x
    29.0,                          ! Minimum Value of y
    46.0;                          ! Maximum Value of y


Curve:Biquadratic,
    psz-ac:1_coolclennoxstandard10ton_tga120s2b_eirft,    ! Name
    1.23649,                       ! Coefficient1 Constant
    -0.02431,                      ! Coefficient2 x
    0.00057,                       ! Coefficient3 x**2
    -0.01434,                      ! Coefficient4 y
    0.00063,                       ! Coefficient5 y**2
    -0.00038,                      ! Coefficient6 x*y
    17.0,                          ! Minimum Value of x
    22.0,                          ! Maximum Value of x
    29.0,                          ! Minimum Value of y
    46.0;                          ! Maximum Value of y


Curve:Biquadratic,
    psz-ac:2_coolclennoxstandard10ton_tga120s2b_capft,    ! Name
    0.42415,                       ! Coefficient1 Constant
    0.04426,                       ! Coefficient2 x
    -0.00042,                      ! Coefficient3 x**2
    0.00333,                       ! Coefficient4 y
    -8e-05,                        ! Coefficient5 y**2
    -0.00021,                      ! Coefficient6 x*y
    17.0,                          ! Minimum Value of x
    22.0,                          ! Maximum Value of x
    29.0,                          ! Minimum Value of y
    46.0;                          ! Maximum Value of y


Curve:Biquadratic,
    psz-ac:2_coolclennoxstandard10ton_tga120s2b_eirft,    ! Name
    1.23649,                       ! Coefficient1 Constant
    -0.02431,                      ! Coefficient2 x
    0.00057,                       ! Coefficient3 x**2
    -0.01434,                      ! Coefficient4 y
    0.00063,                       ! Coefficient5 y**2
    -0.00038,                      ! Coefficient6 x*y
    17.0,                          ! Minimum Value of x
    22.0,                          ! Maximum Value of x
    29.0,                          ! Minimum Value of y
    46.0;                          ! Maximum Value of y


Curve:Biquadratic,
    psz-ac:3_coolclennoxstandard10ton_tga120s2b_capft,    ! Name
    0.42415,                       ! Coefficient1 Constant
    0.04426,                       ! Coefficient2 x
    -0.00042,                      ! Coefficient3 x**2
    0.00333,                       ! Coefficient4 y
    -8e-05,                        ! Coefficient5 y**2
    -0.00021,                      ! Coefficient6 x*y
    17.0,                          ! Minimum Value of x
    22.0,                          ! Maximum Value of x
    29.0,                          ! Minimum Value of y
    46.0;                          ! Maximum Value of y


Curve:Biquadratic,
    psz-ac:3_coolclennoxstandard10ton_tga120s2b_eirft,    ! Name
    1.23649,                       ! Coefficient1 Constant
    -0.02431,                      ! Coefficient2 x
    0.00057,                       ! Coefficient3 x**2
    -0.01434,                      ! Coefficient4 y
    0.00063,                       ! Coefficient5 y**2
    -0.00038,                      ! Coefficient6 x*y
    17.0,                          ! Minimum Value of x
    22.0,                          ! Maximum Value of x
    29.0,                          ! Minimum Value of y
    46.0;                          ! Maximum Value of y


Curve:Biquadratic,
    psz-ac:4_coolclennoxstandard10ton_tga120s2b_capft,    ! Name
    0.42415,                       ! Coefficient1 Constant
    0.04426,                       ! Coefficient2 x
    -0.00042,                      ! Coefficient3 x**2
    0.00333,                       ! Coefficient4 y
    -8e-05,                        ! Coefficient5 y**2
    -0.00021,                      ! Coefficient6 x*y
    17.0,                          ! Minimum Value of x
    22.0,                          ! Maximum Value of x
    29.0,                          ! Minimum Value of y
    46.0;                          ! Maximum Value of y


Curve:Biquadratic,
    psz-ac:4_coolclennoxstandard10ton_tga120s2b_eirft,    ! Name
    1.23649,                       ! Coefficient1 Constant
    -0.02431,                      ! Coefficient2 x
    0.00057,                       ! Coefficient3 x**2
    -0.01434,                      ! Coefficient4 y
    0.00063,                       ! Coefficient5 y**2
    -0.00038,                      ! Coefficient6 x*y
    17.0,                          ! Minimum Value of x
    22.0,                          ! Maximum Value of x
    29.0,                          ! Minimum Value of y
    46.0;                          ! Maximum Value of y


Curve:Biquadratic,
    psz-ac:5_coolclennoxstandard10ton_tga120s2b_capft,    ! Name
    0.42415,                       ! Coefficient1 Constant
    0.04426,                       ! Coefficient2 x
    -0.00042,                      ! Coefficient3 x**2
    0.00333,                       ! Coefficient4 y
    -8e-05,                        ! Coefficient5 y**2
    -0.00021,                      ! Coefficient6 x*y
    17.0,                          ! Minimum Value of x
    22.0,                          ! Maximum Value of x
    29.0,                          ! Minimum Value of y
    46.0;                          ! Maximum Value of y


Curve:Biquadratic,
    psz-ac:5_coolclennoxstandard10ton_tga120s2b_eirft,    ! Name
    1.23649,                       ! Coefficient1 Constant
    -0.02431,                      ! Coefficient2 x
    0.00057,                       ! Coefficient3 x**2
    -0.01434,                      ! Coefficient4 y
    0.00063,                       ! Coefficient5 y**2
    -0.00038,                      ! Coefficient6 x*y
    17.0,                          ! Minimum Value of x
    22.0,                          ! Maximum Value of x
    29.0,                          ! Minimum Value of y
    46.0;                          ! Maximum Value of y


Curve:Cubic,
    hpacheatcapfff,                ! Name
    0.84,                          ! Coefficient1 Constant
    0.16,                          ! Coefficient2 x
    0.0,                           ! Coefficient3 x**2
    0.0,                           ! Coefficient4 x**3
    0.5,                           ! Minimum Value of x
    1.5;                           ! Maximum Value of x


Curve:Cubic,
    hpacheatcapft,                 ! Name
    0.758746,                      ! Coefficient1 Constant
    0.027626,                      ! Coefficient2 x
    0.000148716,                   ! Coefficient3 x**2
    3.4992e-06,                    ! Coefficient4 x**3
    -20.0,                         ! Minimum Value of x
    20.0;                          ! Maximum Value of x


Curve:Cubic,
    hpacheateirft,                 ! Name
    1.19248,                       ! Coefficient1 Constant
    -0.0300438,                    ! Coefficient2 x
    0.00103745,                    ! Coefficient3 x**2
    -2.3328e-05,                   ! Coefficient4 x**3
    -20.0,                         ! Minimum Value of x
    20.0;                          ! Maximum Value of x


Curve:Quadratic,
    hpaccoolcapfff,                ! Name
    0.8,                           ! Coefficient1 Constant
    0.2,                           ! Coefficient2 x
    0.0,                           ! Coefficient3 x**2
    0.5,                           ! Minimum Value of x
    1.5;                           ! Maximum Value of x


Curve:Quadratic,
    hpaccooleirfff,                ! Name
    1.156,                         ! Coefficient1 Constant
    -0.1816,                       ! Coefficient2 x
    0.0256,                        ! Coefficient3 x**2
    0.5,                           ! Minimum Value of x
    1.5;                           ! Maximum Value of x


Curve:Quadratic,
    hpaccoolplffplr,               ! Name
    0.85,                          ! Coefficient1 Constant
    0.15,                          ! Coefficient2 x
    0.0,                           ! Coefficient3 x**2
    0.0,                           ! Minimum Value of x
    1.0;                           ! Maximum Value of x


Curve:Quadratic,
    hpacheateirfff,                ! Name
    1.3824,                        ! Coefficient1 Constant
    -0.4336,                       ! Coefficient2 x
    0.0512,                        ! Coefficient3 x**2
    0.0,                           ! Minimum Value of x
    1.0;                           ! Maximum Value of x


Curve:Quadratic,
    psz-ac:1_coolclennoxstandard10ton_tga120s2b_capff,    ! Name
    0.77136,                       ! Coefficient1 Constant
    0.34053,                       ! Coefficient2 x
    -0.11088,                      ! Coefficient3 x**2
    0.75918,                       ! Minimum Value of x
    1.13877;                       ! Maximum Value of x


Curve:Quadratic,
    psz-ac:1_coolclennoxstandard10ton_tga120s2b_eirfff,    ! Name
    1.2055,                        ! Coefficient1 Constant
    -0.32953,                      ! Coefficient2 x
    0.12308,                       ! Coefficient3 x**2
    0.75918,                       ! Minimum Value of x
    1.13877;                       ! Maximum Value of x


Curve:Quadratic,
    psz-ac:1_coolclennoxstandard10ton_tga120s2b_plr,    ! Name
    0.771,                         ! Coefficient1 Constant
    0.229,                         ! Coefficient2 x
    0.0,                           ! Coefficient3 x**2
    0.0,                           ! Minimum Value of x
    1.0;                           ! Maximum Value of x


Curve:Quadratic,
    psz-ac:2_coolclennoxstandard10ton_tga120s2b_capff,    ! Name
    0.77136,                       ! Coefficient1 Constant
    0.34053,                       ! Coefficient2 x
    -0.11088,                      ! Coefficient3 x**2
    0.75918,                       ! Minimum Value of x
    1.13877;                       ! Maximum Value of x


Curve:Quadratic,
    psz-ac:2_coolclennoxstandard10ton_tga120s2b_eirfff,    ! Name
    1.2055,                        ! Coefficient1 Constant
    -0.32953,                      ! Coefficient2 x
    0.12308,                       ! Coefficient3 x**2
    0.75918,                       ! Minimum Value of x
    1.13877;                       ! Maximum Value of x


Curve:Quadratic,
    psz-ac:2_coolclennoxstandard10ton_tga120s2b_plr,    ! Name
    0.771,                         ! Coefficient1 Constant
    0.229,                         ! Coefficient2 x
    0.0,                           ! Coefficient3 x**2
    0.0,                           ! Minimum Value of x
    1.0;                           ! Maximum Value of x


Curve:Quadratic,
    psz-ac:3_coolclennoxstandard10ton_tga120s2b_capff,    ! Name
    0.77136,                       ! Coefficient1 Constant
    0.34053,                       ! Coefficient2 x
    -0.11088,                      ! Coefficient3 x**2
    0.75918,                       ! Minimum Value of x
    1.13877;                       ! Maximum Value of x


Curve:Quadratic,
    psz-ac:3_coolclennoxstandard10ton_tga120s2b_eirfff,    ! Name
    1.2055,                        ! Coefficient1 Constant
    -0.32953,                      ! Coefficient2 x
    0.12308,                       ! Coefficient3 x**2
    0.75918,                       ! Minimum Value of x
    1.13877;                       ! Maximum Value of x


Curve:Quadratic,
    psz-ac:3_coolclennoxstandard10ton_tga120s2b_plr,    ! Name
    0.771,                         ! Coefficient1 Constant
    0.229,                         ! Coefficient2 x
    0.0,                           ! Coefficient3 x**2
    0.0,                           ! Minimum Value of x
    1.0;                           ! Maximum Value of x


Curve:Quadratic,
    psz-ac:4_coolclennoxstandard10ton_tga120s2b_capff,    ! Name
    0.77136,                       ! Coefficient1 Constant
    0.34053,                       ! Coefficient2 x
    -0.11088,                      ! Coefficient3 x**2
    0.75918,                       ! Minimum Value of x
    1.13877;                       ! Maximum Value of x


Curve:Quadratic,
    psz-ac:4_coolclennoxstandard10ton_tga120s2b_eirfff,    ! Name
    1.2055,                        ! Coefficient1 Constant
    -0.32953,                      ! Coefficient2 x
    0.12308,                       ! Coefficient3 x**2
    0.75918,                       ! Minimum Value of x
    1.13877;                       ! Maximum Value of x


Curve:Quadratic,
    psz-ac:4_coolclennoxstandard10ton_tga120s2b_plr,    ! Name
    0.771,                         ! Coefficient1 Constant
    0.229,                         ! Coefficient2 x
    0.0,                           ! Coefficient3 x**2
    0.0,                           ! Minimum Value of x
    1.0;                           ! Maximum Value of x


Curve:Quadratic,
    psz-ac:5_coolclennoxstandard10ton_tga120s2b_capff,    ! Name
    0.77136,                       ! Coefficient1 Constant
    0.34053,                       ! Coefficient2 x
    -0.11088,                      ! Coefficient3 x**2
    0.75918,                       ! Minimum Value of x
    1.13877;                       ! Maximum Value of x


Curve:Quadratic,
    psz-ac:5_coolclennoxstandard10ton_tga120s2b_eirfff,    ! Name
    1.2055,                        ! Coefficient1 Constant
    -0.32953,                      ! Coefficient2 x
    0.12308,                       ! Coefficient3 x**2
    0.75918,                       ! Minimum Value of x
    1.13877;                       ! Maximum Value of x


Curve:Quadratic,
    psz-ac:5_coolclennoxstandard10ton_tga120s2b_plr,    ! Name
    0.771,                         ! Coefficient1 Constant
    0.229,                         ! Coefficient2 x
    0.0,                           ! Coefficient3 x**2
    0.0,                           ! Minimum Value of x
    1.0;                           ! Maximum Value of x


Daylighting:Controls,
    perimeter_zn_1_daylctrl,       ! Name
    perimeter_zn_1,                ! Zone Name
    splitflux,                     ! Daylighting Method
    ,                              ! Availability Schedule Name
    stepped,                       ! Lighting Control Type
    0.3,                           ! Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                           ! Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                             ! Number of Stepped Control Steps
    1.0,                           ! Probability Lighting will be Reset When Needed in Manual Stepped Control
    perimeter_zn_1_daylrefpt1,     ! Glare Calculation Daylighting Reference Point Name
    180.0,                         ! Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
    22.0,                          ! Maximum Allowable Discomfort Glare Index
    ,                              ! DElight Gridding Resolution
    perimeter_zn_1_daylrefpt1,     ! Daylighting Reference Point 1 Name
    0.2399,                        ! Fraction of Zone Controlled by Reference Point 1
    377.0,                         ! Illuminance Setpoint at Reference Point 1
    perimeter_zn_1_daylrefpt2,     ! Daylighting Reference Point 2 Name
    0.0302,                        ! Fraction of Zone Controlled by Reference Point 2
    377.0;                         ! Illuminance Setpoint at Reference Point 2


Daylighting:Controls,
    perimeter_zn_2_daylctrl,       ! Name
    perimeter_zn_2,                ! Zone Name
    splitflux,                     ! Daylighting Method
    ,                              ! Availability Schedule Name
    stepped,                       ! Lighting Control Type
    0.3,                           ! Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                           ! Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                             ! Number of Stepped Control Steps
    1.0,                           ! Probability Lighting will be Reset When Needed in Manual Stepped Control
    perimeter_zn_2_daylrefpt1,     ! Glare Calculation Daylighting Reference Point Name
    90.0,                          ! Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
    22.0,                          ! Maximum Allowable Discomfort Glare Index
    ,                              ! DElight Gridding Resolution
    perimeter_zn_2_daylrefpt1,     ! Daylighting Reference Point 1 Name
    0.2399,                        ! Fraction of Zone Controlled by Reference Point 1
    377.0,                         ! Illuminance Setpoint at Reference Point 1
    perimeter_zn_2_daylrefpt2,     ! Daylighting Reference Point 2 Name
    0.0302,                        ! Fraction of Zone Controlled by Reference Point 2
    377.0;                         ! Illuminance Setpoint at Reference Point 2


Daylighting:Controls,
    perimeter_zn_3_daylctrl,       ! Name
    perimeter_zn_3,                ! Zone Name
    splitflux,                     ! Daylighting Method
    ,                              ! Availability Schedule Name
    stepped,                       ! Lighting Control Type
    0.3,                           ! Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                           ! Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                             ! Number of Stepped Control Steps
    1.0,                           ! Probability Lighting will be Reset When Needed in Manual Stepped Control
    perimeter_zn_3_daylrefpt1,     ! Glare Calculation Daylighting Reference Point Name
    0.0,                           ! Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
    22.0,                          ! Maximum Allowable Discomfort Glare Index
    ,                              ! DElight Gridding Resolution
    perimeter_zn_3_daylrefpt1,     ! Daylighting Reference Point 1 Name
    0.2399,                        ! Fraction of Zone Controlled by Reference Point 1
    377.0,                         ! Illuminance Setpoint at Reference Point 1
    perimeter_zn_3_daylrefpt2,     ! Daylighting Reference Point 2 Name
    0.0302,                        ! Fraction of Zone Controlled by Reference Point 2
    377.0;                         ! Illuminance Setpoint at Reference Point 2


Daylighting:Controls,
    perimeter_zn_4_daylctrl,       ! Name
    perimeter_zn_4,                ! Zone Name
    splitflux,                     ! Daylighting Method
    ,                              ! Availability Schedule Name
    stepped,                       ! Lighting Control Type
    0.3,                           ! Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                           ! Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                             ! Number of Stepped Control Steps
    1.0,                           ! Probability Lighting will be Reset When Needed in Manual Stepped Control
    perimeter_zn_4_daylrefpt1,     ! Glare Calculation Daylighting Reference Point Name
    270.0,                         ! Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
    22.0,                          ! Maximum Allowable Discomfort Glare Index
    ,                              ! DElight Gridding Resolution
    perimeter_zn_4_daylrefpt1,     ! Daylighting Reference Point 1 Name
    0.2399,                        ! Fraction of Zone Controlled by Reference Point 1
    377.0,                         ! Illuminance Setpoint at Reference Point 1
    perimeter_zn_4_daylrefpt2,     ! Daylighting Reference Point 2 Name
    0.0302,                        ! Fraction of Zone Controlled by Reference Point 2
    377.0;                         ! Illuminance Setpoint at Reference Point 2


Daylighting:ReferencePoint,
    perimeter_zn_1_daylrefpt1,     ! Name
    perimeter_zn_1,                ! Zone Name
    9.144,                         ! X-Coordinate of Reference Point
    1.6337,                        ! Y-Coordinate of Reference Point
    0.762;                         ! Z-Coordinate of Reference Point


Daylighting:ReferencePoint,
    perimeter_zn_1_daylrefpt2,     ! Name
    perimeter_zn_1,                ! Zone Name
    9.144,                         ! X-Coordinate of Reference Point
    3.2675,                        ! Y-Coordinate of Reference Point
    0.762;                         ! Z-Coordinate of Reference Point


Daylighting:ReferencePoint,
    perimeter_zn_2_daylrefpt1,     ! Name
    perimeter_zn_2,                ! Zone Name
    26.0898,                       ! X-Coordinate of Reference Point
    9.144,                         ! Y-Coordinate of Reference Point
    0.762;                         ! Z-Coordinate of Reference Point


Daylighting:ReferencePoint,
    perimeter_zn_2_daylrefpt2,     ! Name
    perimeter_zn_2,                ! Zone Name
    24.4561,                       ! X-Coordinate of Reference Point
    9.144,                         ! Y-Coordinate of Reference Point
    0.762;                         ! Z-Coordinate of Reference Point


Daylighting:ReferencePoint,
    perimeter_zn_3_daylrefpt1,     ! Name
    perimeter_zn_3,                ! Zone Name
    18.288,                        ! X-Coordinate of Reference Point
    16.825,                        ! Y-Coordinate of Reference Point
    0.762;                         ! Z-Coordinate of Reference Point


Daylighting:ReferencePoint,
    perimeter_zn_3_daylrefpt2,     ! Name
    perimeter_zn_3,                ! Zone Name
    18.288,                        ! X-Coordinate of Reference Point
    15.1925,                       ! Y-Coordinate of Reference Point
    0.762;                         ! Z-Coordinate of Reference Point


Daylighting:ReferencePoint,
    perimeter_zn_4_daylrefpt1,     ! Name
    perimeter_zn_4,                ! Zone Name
    1.6337,                        ! X-Coordinate of Reference Point
    9.144,                         ! Y-Coordinate of Reference Point
    0.762;                         ! Z-Coordinate of Reference Point


Daylighting:ReferencePoint,
    perimeter_zn_4_daylrefpt2,     ! Name
    perimeter_zn_4,                ! Zone Name
    3.2675,                        ! X-Coordinate of Reference Point
    9.144,                         ! Y-Coordinate of Reference Point
    0.762;                         ! Z-Coordinate of Reference Point


DesignSpecification:OutdoorAir,
    sz dsoa core_zn,               ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000431773,                   ! Outdoor Air Flow per Zone Floor Area
    0.0;                           ! Outdoor Air Flow per Zone


DesignSpecification:OutdoorAir,
    sz dsoa perimeter_zn_1,        ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000431773,                   ! Outdoor Air Flow per Zone Floor Area
    0.0;                           ! Outdoor Air Flow per Zone


DesignSpecification:OutdoorAir,
    sz dsoa perimeter_zn_2,        ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000431773,                   ! Outdoor Air Flow per Zone Floor Area
    0.0;                           ! Outdoor Air Flow per Zone


DesignSpecification:OutdoorAir,
    sz dsoa perimeter_zn_3,        ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000431773,                   ! Outdoor Air Flow per Zone Floor Area
    0.0;                           ! Outdoor Air Flow per Zone


DesignSpecification:OutdoorAir,
    sz dsoa perimeter_zn_4,        ! Name
    flow/area,                     ! Outdoor Air Method
    ,                              ! Outdoor Air Flow per Person
    0.000431773,                   ! Outdoor Air Flow per Zone Floor Area
    0.0;                           ! Outdoor Air Flow per Zone


ElectricEquipment,
    core_zn_miscplug_equip,        ! Name
    core_zn,                       ! Zone or ZoneList Name
    bldg_equip_sch,                ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.78,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    ,                              ! Fraction Latent
    ,                              ! Fraction Radiant
    ,                              ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    perimeter_zn_1_miscplug_equip, ! Name
    perimeter_zn_1,                ! Zone or ZoneList Name
    bldg_equip_sch,                ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.78,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    ,                              ! Fraction Latent
    ,                              ! Fraction Radiant
    ,                              ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    perimeter_zn_2_miscplug_equip, ! Name
    perimeter_zn_2,                ! Zone or ZoneList Name
    bldg_equip_sch,                ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.78,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    ,                              ! Fraction Latent
    ,                              ! Fraction Radiant
    ,                              ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    perimeter_zn_3_miscplug_equip, ! Name
    perimeter_zn_3,                ! Zone or ZoneList Name
    bldg_equip_sch,                ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.78,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    ,                              ! Fraction Latent
    ,                              ! Fraction Radiant
    ,                              ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    perimeter_zn_4_miscplug_equip, ! Name
    perimeter_zn_4,                ! Zone or ZoneList Name
    bldg_equip_sch,                ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Design Level
    6.78,                          ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    ,                              ! Fraction Latent
    ,                              ! Fraction Radiant
    ,                              ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


Exterior:Lights,
    exterior_lights_a,             ! Name
    exterior_lighting_schedule_a,  ! Schedule Name
    50.7,                          ! Design Level
    astronomicalclock,             ! Control Option
    General;                       ! End-Use Subcategory


Exterior:Lights,
    exterior_lights_b,             ! Name
    exterior_lighting_schedule_b,  ! Schedule Name
    861.3,                         ! Design Level
    astronomicalclock,             ! Control Option
    General;                       ! End-Use Subcategory


Fan:OnOff,
    psz-ac:1 fan,                  ! Name
    hvacoperationschd,             ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    psz-ac:1_oa-psz-ac:1_fannode,  ! Air Inlet Node Name
    psz-ac:1_fan-psz-ac:1_coolcnode,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    psz-ac:2 fan,                  ! Name
    hvacoperationschd,             ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    psz-ac:2_oa-psz-ac:2_fannode,  ! Air Inlet Node Name
    psz-ac:2_fan-psz-ac:2_coolcnode,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    psz-ac:3 fan,                  ! Name
    hvacoperationschd,             ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    psz-ac:3_oa-psz-ac:3_fannode,  ! Air Inlet Node Name
    psz-ac:3_fan-psz-ac:3_coolcnode,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    psz-ac:4 fan,                  ! Name
    hvacoperationschd,             ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    psz-ac:4_oa-psz-ac:4_fannode,  ! Air Inlet Node Name
    psz-ac:4_fan-psz-ac:4_coolcnode,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


Fan:OnOff,
    psz-ac:5 fan,                  ! Name
    hvacoperationschd,             ! Availability Schedule Name
    0.55575,                       ! Fan Total Efficiency
    622.5,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    0.855,                         ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    psz-ac:5_oa-psz-ac:5_fannode,  ! Air Inlet Node Name
    psz-ac:5_fan-psz-ac:5_coolcnode,    ! Air Outlet Node Name
    ,                              ! Fan Power Ratio Function of Speed Ratio Curve Name
    ,                              ! Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                       ! End-Use Subcategory


FenestrationSurface:Detailed,
    perimeter_zn_1_wall_south_door,! Name
    glassdoor,                     ! Surface Type
    window_u_0.42_shgc_0.4,        ! Construction Name
    perimeter_zn_1_wall_south,     ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    12.93,                         ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.134,                         ! Vertex 1 Z-coordinate
    12.93,                         ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    14.76,                         ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    14.76,                         ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.134;                         ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    perimeter_zn_1_wall_south_window_1,    ! Name
    window,                        ! Surface Type
    window_u_0.42_shgc_0.4,        ! Construction Name
    perimeter_zn_1_wall_south,     ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    1.39,                          ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.424,                         ! Vertex 1 Z-coordinate
    1.39,                          ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.9,                           ! Vertex 2 Z-coordinate
    3.22,                          ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.9,                           ! Vertex 3 Z-coordinate
    3.22,                          ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.424;                         ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    perimeter_zn_1_wall_south_window_2,    ! Name
    window,                        ! Surface Type
    window_u_0.42_shgc_0.4,        ! Construction Name
    perimeter_zn_1_wall_south,     ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    6.01,                          ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.424,                         ! Vertex 1 Z-coordinate
    6.01,                          ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.9,                           ! Vertex 2 Z-coordinate
    7.84,                          ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.9,                           ! Vertex 3 Z-coordinate
    7.84,                          ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.424;                         ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    perimeter_zn_1_wall_south_window_3,    ! Name
    window,                        ! Surface Type
    window_u_0.42_shgc_0.4,        ! Construction Name
    perimeter_zn_1_wall_south,     ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    10.62,                         ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.424,                         ! Vertex 1 Z-coordinate
    10.62,                         ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.9,                           ! Vertex 2 Z-coordinate
    12.45,                         ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.9,                           ! Vertex 3 Z-coordinate
    12.45,                         ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.424;                         ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    perimeter_zn_1_wall_south_window_4,    ! Name
    window,                        ! Surface Type
    window_u_0.42_shgc_0.4,        ! Construction Name
    perimeter_zn_1_wall_south,     ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    15.24,                         ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.424,                         ! Vertex 1 Z-coordinate
    15.24,                         ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.9,                           ! Vertex 2 Z-coordinate
    17.07,                         ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.9,                           ! Vertex 3 Z-coordinate
    17.07,                         ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.424;                         ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    perimeter_zn_1_wall_south_window_5,    ! Name
    window,                        ! Surface Type
    window_u_0.42_shgc_0.4,        ! Construction Name
    perimeter_zn_1_wall_south,     ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    19.85,                         ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.424,                         ! Vertex 1 Z-coordinate
    19.85,                         ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.9,                           ! Vertex 2 Z-coordinate
    21.68,                         ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.9,                           ! Vertex 3 Z-coordinate
    21.68,                         ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.424;                         ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    perimeter_zn_1_wall_south_window_6,    ! Name
    window,                        ! Surface Type
    window_u_0.42_shgc_0.4,        ! Construction Name
    perimeter_zn_1_wall_south,     ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    24.47,                         ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.424,                         ! Vertex 1 Z-coordinate
    24.47,                         ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.9,                           ! Vertex 2 Z-coordinate
    26.3,                          ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.9,                           ! Vertex 3 Z-coordinate
    26.3,                          ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.424;                         ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    perimeter_zn_2_wall_east_window_1,    ! Name
    window,                        ! Surface Type
    window_u_0.42_shgc_0.4,        ! Construction Name
    perimeter_zn_2_wall_east,      ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    27.69,                         ! Vertex 1 X-coordinate
    1.39,                          ! Vertex 1 Y-coordinate
    2.424,                         ! Vertex 1 Z-coordinate
    27.69,                         ! Vertex 2 X-coordinate
    1.39,                          ! Vertex 2 Y-coordinate
    0.9,                           ! Vertex 2 Z-coordinate
    27.69,                         ! Vertex 3 X-coordinate
    3.22,                          ! Vertex 3 Y-coordinate
    0.9,                           ! Vertex 3 Z-coordinate
    27.69,                         ! Vertex 4 X-coordinate
    3.22,                          ! Vertex 4 Y-coordinate
    2.424;                         ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    perimeter_zn_2_wall_east_window_2,    ! Name
    window,                        ! Surface Type
    window_u_0.42_shgc_0.4,        ! Construction Name
    perimeter_zn_2_wall_east,      ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    27.69,                         ! Vertex 1 X-coordinate
    6.01,                          ! Vertex 1 Y-coordinate
    2.424,                         ! Vertex 1 Z-coordinate
    27.69,                         ! Vertex 2 X-coordinate
    6.01,                          ! Vertex 2 Y-coordinate
    0.9,                           ! Vertex 2 Z-coordinate
    27.69,                         ! Vertex 3 X-coordinate
    7.84,                          ! Vertex 3 Y-coordinate
    0.9,                           ! Vertex 3 Z-coordinate
    27.69,                         ! Vertex 4 X-coordinate
    7.84,                          ! Vertex 4 Y-coordinate
    2.424;                         ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    perimeter_zn_2_wall_east_window_3,    ! Name
    window,                        ! Surface Type
    window_u_0.42_shgc_0.4,        ! Construction Name
    perimeter_zn_2_wall_east,      ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    27.69,                         ! Vertex 1 X-coordinate
    10.62,                         ! Vertex 1 Y-coordinate
    2.424,                         ! Vertex 1 Z-coordinate
    27.69,                         ! Vertex 2 X-coordinate
    10.62,                         ! Vertex 2 Y-coordinate
    0.9,                           ! Vertex 2 Z-coordinate
    27.69,                         ! Vertex 3 X-coordinate
    12.45,                         ! Vertex 3 Y-coordinate
    0.9,                           ! Vertex 3 Z-coordinate
    27.69,                         ! Vertex 4 X-coordinate
    12.45,                         ! Vertex 4 Y-coordinate
    2.424;                         ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    perimeter_zn_2_wall_east_window_4,    ! Name
    window,                        ! Surface Type
    window_u_0.42_shgc_0.4,        ! Construction Name
    perimeter_zn_2_wall_east,      ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    27.69,                         ! Vertex 1 X-coordinate
    15.24,                         ! Vertex 1 Y-coordinate
    2.424,                         ! Vertex 1 Z-coordinate
    27.69,                         ! Vertex 2 X-coordinate
    15.24,                         ! Vertex 2 Y-coordinate
    0.9,                           ! Vertex 2 Z-coordinate
    27.69,                         ! Vertex 3 X-coordinate
    17.07,                         ! Vertex 3 Y-coordinate
    0.9,                           ! Vertex 3 Z-coordinate
    27.69,                         ! Vertex 4 X-coordinate
    17.07,                         ! Vertex 4 Y-coordinate
    2.424;                         ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    perimeter_zn_3_wall_north_door1,    ! Name
    door,                          ! Surface Type
    swinging door_con,             ! Construction Name
    perimeter_zn_3_wall_north,     ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    14.911800279714,               ! Vertex 1 X-coordinate
    18.46,                         ! Vertex 1 Y-coordinate
    2.1336,                        ! Vertex 1 Z-coordinate
    14.911800279714,               ! Vertex 2 X-coordinate
    18.46,                         ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    13.997400279714,               ! Vertex 3 X-coordinate
    18.46,                         ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    13.997400279714,               ! Vertex 4 X-coordinate
    18.46,                         ! Vertex 4 Y-coordinate
    2.1336;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    perimeter_zn_3_wall_north_door2,    ! Name
    door,                          ! Surface Type
    swinging door_con,             ! Construction Name
    perimeter_zn_3_wall_north,     ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    19.131920148775,               ! Vertex 1 X-coordinate
    18.46,                         ! Vertex 1 Y-coordinate
    2.1336,                        ! Vertex 1 Z-coordinate
    19.131920148775,               ! Vertex 2 X-coordinate
    18.46,                         ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    18.217520148775,               ! Vertex 3 X-coordinate
    18.46,                         ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    18.217520148775,               ! Vertex 4 X-coordinate
    18.46,                         ! Vertex 4 Y-coordinate
    2.1336;                        ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    perimeter_zn_3_wall_north_window_1,    ! Name
    window,                        ! Surface Type
    window_u_0.42_shgc_0.4,        ! Construction Name
    perimeter_zn_3_wall_north,     ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    26.3,                          ! Vertex 1 X-coordinate
    18.46,                         ! Vertex 1 Y-coordinate
    2.424,                         ! Vertex 1 Z-coordinate
    26.3,                          ! Vertex 2 X-coordinate
    18.46,                         ! Vertex 2 Y-coordinate
    0.9,                           ! Vertex 2 Z-coordinate
    24.47,                         ! Vertex 3 X-coordinate
    18.46,                         ! Vertex 3 Y-coordinate
    0.9,                           ! Vertex 3 Z-coordinate
    24.47,                         ! Vertex 4 X-coordinate
    18.46,                         ! Vertex 4 Y-coordinate
    2.424;                         ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    perimeter_zn_3_wall_north_window_2,    ! Name
    window,                        ! Surface Type
    window_u_0.42_shgc_0.4,        ! Construction Name
    perimeter_zn_3_wall_north,     ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    21.68,                         ! Vertex 1 X-coordinate
    18.46,                         ! Vertex 1 Y-coordinate
    2.424,                         ! Vertex 1 Z-coordinate
    21.68,                         ! Vertex 2 X-coordinate
    18.46,                         ! Vertex 2 Y-coordinate
    0.9,                           ! Vertex 2 Z-coordinate
    19.85,                         ! Vertex 3 X-coordinate
    18.46,                         ! Vertex 3 Y-coordinate
    0.9,                           ! Vertex 3 Z-coordinate
    19.85,                         ! Vertex 4 X-coordinate
    18.46,                         ! Vertex 4 Y-coordinate
    2.424;                         ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    perimeter_zn_3_wall_north_window_3,    ! Name
    window,                        ! Surface Type
    window_u_0.42_shgc_0.4,        ! Construction Name
    perimeter_zn_3_wall_north,     ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    17.07,                         ! Vertex 1 X-coordinate
    18.46,                         ! Vertex 1 Y-coordinate
    2.424,                         ! Vertex 1 Z-coordinate
    17.07,                         ! Vertex 2 X-coordinate
    18.46,                         ! Vertex 2 Y-coordinate
    0.9,                           ! Vertex 2 Z-coordinate
    15.24,                         ! Vertex 3 X-coordinate
    18.46,                         ! Vertex 3 Y-coordinate
    0.9,                           ! Vertex 3 Z-coordinate
    15.24,                         ! Vertex 4 X-coordinate
    18.46,                         ! Vertex 4 Y-coordinate
    2.424;                         ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    perimeter_zn_3_wall_north_window_4,    ! Name
    window,                        ! Surface Type
    window_u_0.42_shgc_0.4,        ! Construction Name
    perimeter_zn_3_wall_north,     ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    12.45,                         ! Vertex 1 X-coordinate
    18.46,                         ! Vertex 1 Y-coordinate
    2.424,                         ! Vertex 1 Z-coordinate
    12.45,                         ! Vertex 2 X-coordinate
    18.46,                         ! Vertex 2 Y-coordinate
    0.9,                           ! Vertex 2 Z-coordinate
    10.62,                         ! Vertex 3 X-coordinate
    18.46,                         ! Vertex 3 Y-coordinate
    0.9,                           ! Vertex 3 Z-coordinate
    10.62,                         ! Vertex 4 X-coordinate
    18.46,                         ! Vertex 4 Y-coordinate
    2.424;                         ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    perimeter_zn_3_wall_north_window_5,    ! Name
    window,                        ! Surface Type
    window_u_0.42_shgc_0.4,        ! Construction Name
    perimeter_zn_3_wall_north,     ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    7.84,                          ! Vertex 1 X-coordinate
    18.46,                         ! Vertex 1 Y-coordinate
    2.424,                         ! Vertex 1 Z-coordinate
    7.84,                          ! Vertex 2 X-coordinate
    18.46,                         ! Vertex 2 Y-coordinate
    0.9,                           ! Vertex 2 Z-coordinate
    6.01,                          ! Vertex 3 X-coordinate
    18.46,                         ! Vertex 3 Y-coordinate
    0.9,                           ! Vertex 3 Z-coordinate
    6.01,                          ! Vertex 4 X-coordinate
    18.46,                         ! Vertex 4 Y-coordinate
    2.424;                         ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    perimeter_zn_3_wall_north_window_6,    ! Name
    window,                        ! Surface Type
    window_u_0.42_shgc_0.4,        ! Construction Name
    perimeter_zn_3_wall_north,     ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    3.22,                          ! Vertex 1 X-coordinate
    18.46,                         ! Vertex 1 Y-coordinate
    2.424,                         ! Vertex 1 Z-coordinate
    3.22,                          ! Vertex 2 X-coordinate
    18.46,                         ! Vertex 2 Y-coordinate
    0.9,                           ! Vertex 2 Z-coordinate
    1.39,                          ! Vertex 3 X-coordinate
    18.46,                         ! Vertex 3 Y-coordinate
    0.9,                           ! Vertex 3 Z-coordinate
    1.39,                          ! Vertex 4 X-coordinate
    18.46,                         ! Vertex 4 Y-coordinate
    2.424;                         ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    perimeter_zn_4_wall_west_window_1,    ! Name
    window,                        ! Surface Type
    window_u_0.42_shgc_0.4,        ! Construction Name
    perimeter_zn_4_wall_west,      ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    17.07,                         ! Vertex 1 Y-coordinate
    2.424,                         ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    17.07,                         ! Vertex 2 Y-coordinate
    0.9,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    15.24,                         ! Vertex 3 Y-coordinate
    0.9,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    15.24,                         ! Vertex 4 Y-coordinate
    2.424;                         ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    perimeter_zn_4_wall_west_window_2,    ! Name
    window,                        ! Surface Type
    window_u_0.42_shgc_0.4,        ! Construction Name
    perimeter_zn_4_wall_west,      ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    12.45,                         ! Vertex 1 Y-coordinate
    2.424,                         ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    12.45,                         ! Vertex 2 Y-coordinate
    0.9,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    10.62,                         ! Vertex 3 Y-coordinate
    0.9,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    10.62,                         ! Vertex 4 Y-coordinate
    2.424;                         ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    perimeter_zn_4_wall_west_window_3,    ! Name
    window,                        ! Surface Type
    window_u_0.42_shgc_0.4,        ! Construction Name
    perimeter_zn_4_wall_west,      ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    7.84,                          ! Vertex 1 Y-coordinate
    2.424,                         ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    7.84,                          ! Vertex 2 Y-coordinate
    0.9,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    6.01,                          ! Vertex 3 Y-coordinate
    0.9,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    6.01,                          ! Vertex 4 Y-coordinate
    2.424;                         ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    perimeter_zn_4_wall_west_window_4,    ! Name
    window,                        ! Surface Type
    window_u_0.42_shgc_0.4,        ! Construction Name
    perimeter_zn_4_wall_west,      ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    autocalculate,                 ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    3.22,                          ! Vertex 1 Y-coordinate
    2.424,                         ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    3.22,                          ! Vertex 2 Y-coordinate
    0.9,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    1.39,                          ! Vertex 3 Y-coordinate
    0.9,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    1.39,                          ! Vertex 4 Y-coordinate
    2.424;                         ! Vertex 4 Z-coordinate


GlobalGeometryRules,
    upperleftcorner,               ! Starting Vertex Position
    counterclockwise,              ! Vertex Entry Direction
    relative,                      ! Coordinate System
    relative;                      ! Daylighting Reference Point Coordinate System


HeatBalanceAlgorithm,
    conductiontransferfunction,    ! Algorithm
    200.0;                         ! Surface Temperature Upper Limit


InternalMass,
    core_zn_internalmass_1,        ! Name
    interiorfurnishings,           ! Construction Name
    core_zn,                       ! Zone Name
    299.3148;                      ! Surface Area


InternalMass,
    perimeter_zn_1_internalmass_1, ! Name
    interiorfurnishings,           ! Construction Name
    perimeter_zn_1,                ! Zone Name
    226.9;                         ! Surface Area


InternalMass,
    perimeter_zn_2_internalmass_1, ! Name
    interiorfurnishings,           ! Construction Name
    perimeter_zn_2,                ! Zone Name
    134.6;                         ! Surface Area


InternalMass,
    perimeter_zn_3_internalmass_1, ! Name
    interiorfurnishings,           ! Construction Name
    perimeter_zn_3,                ! Zone Name
    226.9;                         ! Surface Area


InternalMass,
    perimeter_zn_4_internalmass_1, ! Name
    interiorfurnishings,           ! Construction Name
    perimeter_zn_4,                ! Zone Name
    134.6;                         ! Surface Area


Lights,
    core_zn_lights,                ! Name
    core_zn,                       ! Zone or ZoneList Name
    bldg_light_sch,                ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    8.826406542,                   ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.7,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    perimeter_zn_1_lights,         ! Name
    perimeter_zn_1,                ! Zone or ZoneList Name
    bldg_light_sch,                ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    8.826406542,                   ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.7,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    perimeter_zn_2_lights,         ! Name
    perimeter_zn_2,                ! Zone or ZoneList Name
    bldg_light_sch,                ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    8.826406542,                   ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.7,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    perimeter_zn_3_lights,         ! Name
    perimeter_zn_3,                ! Zone or ZoneList Name
    bldg_light_sch,                ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    8.826406542,                   ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.7,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Lights,
    perimeter_zn_4_lights,         ! Name
    perimeter_zn_4,                ! Zone or ZoneList Name
    bldg_light_sch,                ! Schedule Name
    watts/area,                    ! Design Level Calculation Method
    ,                              ! Lighting Level
    8.826406542,                   ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.7,                           ! Fraction Radiant
    0.2,                           ! Fraction Visible
    1.0,                           ! Fraction Replaceable
    LightsWired,                   ! End-Use Subcategory
    no;                            ! Return Air Fraction Calculated from Plenum Temperature


Material,
    100mm normalweight concrete floor,    ! Name
    mediumrough,                   ! Roughness
    0.1016,                        ! Thickness
    2.31,                          ! Conductivity
    2322.0,                        ! Density
    832.0;                         ! Specific Heat


Material,
    100mm normalweight concrete wall,    ! Name
    mediumrough,                   ! Roughness
    0.1016,                        ! Thickness
    2.31,                          ! Conductivity
    2322.0,                        ! Density
    832.0;                         ! Specific Heat


Material,
    150mm normalweight concrete floor,    ! Name
    mediumrough,                   ! Roughness
    0.1524,                        ! Thickness
    2.31,                          ! Conductivity
    2322.0,                        ! Density
    832.0;                         ! Specific Heat


Material,
    200mm normalweight concrete floor,    ! Name
    mediumrough,                   ! Roughness
    0.2032,                        ! Thickness
    2.31,                          ! Conductivity
    2322.0,                        ! Density
    832.0;                         ! Specific Heat


Material,
    200mm normalweight concrete wall,    ! Name
    mediumrough,                   ! Roughness
    0.2032,                        ! Thickness
    2.31,                          ! Conductivity
    2322.0,                        ! Density
    832.0;                         ! Specific Heat


Material,
    ac02 acoustic ceiling,         ! Name
    mediumsmooth,                  ! Roughness
    0.0127,                        ! Thickness
    0.057,                         ! Conductivity
    288.0,                         ! Density
    1339.0,                        ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.2;                           ! Visible Absorptance


Material,
    f07 25mm stucco,               ! Name
    smooth,                        ! Roughness
    0.0254,                        ! Thickness
    0.72,                          ! Conductivity
    1856.0,                        ! Density
    840.0,                         ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.7;                           ! Visible Absorptance


Material,
    f08 metal roof surface,        ! Name
    smooth,                        ! Roughness
    0.0008,                        ! Thickness
    45.28,                         ! Conductivity
    7824.0,                        ! Density
    500.0,                         ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.7;                           ! Solar Absorptance


Material,
    f08 metal surface,             ! Name
    smooth,                        ! Roughness
    0.0008,                        ! Thickness
    45.28,                         ! Conductivity
    7824.0,                        ! Density
    500.0;                         ! Specific Heat


Material,
    f12 asphalt shingles,          ! Name
    veryrough,                     ! Roughness
    0.0032,                        ! Thickness
    0.04,                          ! Conductivity
    1120.0,                        ! Density
    1260.0,                        ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.7;                           ! Solar Absorptance


Material,
    f13 built-up roofing,          ! Name
    rough,                         ! Roughness
    0.0095,                        ! Thickness
    0.16,                          ! Conductivity
    1120.0,                        ! Density
    1460.0,                        ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.7;                           ! Solar Absorptance


Material,
    g01 13mm gypsum board,         ! Name
    smooth,                        ! Roughness
    0.0127,                        ! Thickness
    0.16,                          ! Conductivity
    800.0,                         ! Density
    1090.0,                        ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.5;                           ! Visible Absorptance


Material,
    g01 16mm gypsum board,         ! Name
    mediumsmooth,                  ! Roughness
    0.0159,                        ! Thickness
    0.16,                          ! Conductivity
    800.0,                         ! Density
    1090.0;                        ! Specific Heat


Material,
    g02 16mm plywood,              ! Name
    smooth,                        ! Roughness
    0.0159,                        ! Thickness
    0.12,                          ! Conductivity
    544.0,                         ! Density
    1210.0;                        ! Specific Heat


Material,
    m10 200mm concrete block basement wall,    ! Name
    mediumrough,                   ! Roughness
    0.2032,                        ! Thickness
    1.326,                         ! Conductivity
    1842.0,                        ! Density
    912.0;                         ! Specific Heat


Material,
    m10 200mm concrete block wall, ! Name
    mediumrough,                   ! Roughness
    0.2032,                        ! Thickness
    0.72,                          ! Conductivity
    800.0,                         ! Density
    832.0;                         ! Specific Heat


Material,
    m14 150mm heavyweight concrete roof,    ! Name
    mediumrough,                   ! Roughness
    0.1524,                        ! Thickness
    2.31,                          ! Conductivity
    2322.0,                        ! Density
    832.0;                         ! Specific Heat


Material,
    std wood 6inch,                ! Name
    mediumsmooth,                  ! Roughness
    0.15,                          ! Thickness
    0.12,                          ! Conductivity
    540.0,                         ! Density
    1210.0,                        ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.7;                           ! Visible Absorptance


Material:NoMass,
    air_wall_material,             ! Name
    rough,                         ! Roughness
    0.2079491,                     ! Thermal Resistance
    0.9,                           ! Thermal Absorptance
    0.7;                           ! Solar Absorptance


Material:NoMass,
    cp02 carpet pad,               ! Name
    veryrough,                     ! Roughness
    0.21648,                       ! Thermal Resistance
    0.9,                           ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.8;                           ! Visible Absorptance


Material:NoMass,
    nonres_exterior_wall_insulation,    ! Name
    mediumsmooth,                  ! Roughness
    2.36800034244138,              ! Thermal Resistance
    0.9,                           ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.7;                           ! Visible Absorptance


Material:NoMass,
    nonres_floor_insulation,       ! Name
    mediumsmooth,                  ! Roughness
    0.0299387330245182,            ! Thermal Resistance
    0.9,                           ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.7;                           ! Visible Absorptance


Material:NoMass,
    nonres_roof_insulation,        ! Name
    mediumsmooth,                  ! Roughness
    8.09838681889561,              ! Thermal Resistance
    0.9,                           ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.7;                           ! Visible Absorptance


Material:NoMass,
    opaque door panel_con,         ! Name
    mediumrough,                   ! Roughness
    0.352236703,                   ! Thermal Resistance
    0.9,                           ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.7;                           ! Visible Absorptance


Material:NoMass,
    res_exterior_wall_insulation,  ! Name
    mediumsmooth,                  ! Roughness
    0.0299387330245182,            ! Thermal Resistance
    0.9,                           ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.7;                           ! Visible Absorptance


Material:NoMass,
    res_floor_insulation,          ! Name
    mediumsmooth,                  ! Roughness
    0.0299387330245182,            ! Thermal Resistance
    0.9,                           ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.7;                           ! Visible Absorptance


Material:NoMass,
    res_roof_insulation,           ! Name
    mediumsmooth,                  ! Roughness
    0.0299387330245182,            ! Thermal Resistance
    0.9,                           ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.7;                           ! Visible Absorptance


Material:NoMass,
    semiheated_exterior_wall_insulation,    ! Name
    mediumsmooth,                  ! Roughness
    0.0299387330245182,            ! Thermal Resistance
    0.9,                           ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.7;                           ! Visible Absorptance


Material:NoMass,
    semiheated_floor_insulation,   ! Name
    mediumsmooth,                  ! Roughness
    0.0299387330245182,            ! Thermal Resistance
    0.9,                           ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.7;                           ! Visible Absorptance


Material:NoMass,
    semiheated_roof_insulation,    ! Name
    mediumsmooth,                  ! Roughness
    0.0299387330245182,            ! Thermal Resistance
    0.9,                           ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.7;                           ! Visible Absorptance


Material:NoMass,
    std opaque door panel,         ! Name
    mediumrough,                   ! Roughness
    0.123456790123457,             ! Thermal Resistance
    0.9,                           ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.7;                           ! Visible Absorptance


NodeList,
    core_zn inlet nodes,           ! Name
    core_zn direct air inlet node name;    ! Node 1 Name


NodeList,
    perimeter_zn_1 inlet nodes,    ! Name
    perimeter_zn_1 direct air inlet node name;    ! Node 1 Name


NodeList,
    perimeter_zn_2 inlet nodes,    ! Name
    perimeter_zn_2 direct air inlet node name;    ! Node 1 Name


NodeList,
    perimeter_zn_3 inlet nodes,    ! Name
    perimeter_zn_3 direct air inlet node name;    ! Node 1 Name


NodeList,
    perimeter_zn_4 inlet nodes,    ! Name
    perimeter_zn_4 direct air inlet node name;    ! Node 1 Name


NodeList,
    psz-ac:1_oanode list,          ! Name
    psz-ac:1_oainlet node;         ! Node 1 Name


NodeList,
    psz-ac:2_oanode list,          ! Name
    psz-ac:2_oainlet node;         ! Node 1 Name


NodeList,
    psz-ac:3_oanode list,          ! Name
    psz-ac:3_oainlet node;         ! Node 1 Name


NodeList,
    psz-ac:4_oanode list,          ! Name
    psz-ac:4_oainlet node;         ! Node 1 Name


NodeList,
    psz-ac:5_oanode list,          ! Name
    psz-ac:5_oainlet node;         ! Node 1 Name


OutdoorAir:Mixer,
    psz-ac:1_oamixing box,         ! Name
    psz-ac:1_oa-psz-ac:1_fannode,  ! Mixed Air Node Name
    psz-ac:1_oainlet node,         ! Outdoor Air Stream Node Name
    psz-ac:1_oarelief node,        ! Relief Air Stream Node Name
    psz-ac:1 supply equipment inlet node;    ! Return Air Stream Node Name


OutdoorAir:Mixer,
    psz-ac:2_oamixing box,         ! Name
    psz-ac:2_oa-psz-ac:2_fannode,  ! Mixed Air Node Name
    psz-ac:2_oainlet node,         ! Outdoor Air Stream Node Name
    psz-ac:2_oarelief node,        ! Relief Air Stream Node Name
    psz-ac:2 supply equipment inlet node;    ! Return Air Stream Node Name


OutdoorAir:Mixer,
    psz-ac:3_oamixing box,         ! Name
    psz-ac:3_oa-psz-ac:3_fannode,  ! Mixed Air Node Name
    psz-ac:3_oainlet node,         ! Outdoor Air Stream Node Name
    psz-ac:3_oarelief node,        ! Relief Air Stream Node Name
    psz-ac:3 supply equipment inlet node;    ! Return Air Stream Node Name


OutdoorAir:Mixer,
    psz-ac:4_oamixing box,         ! Name
    psz-ac:4_oa-psz-ac:4_fannode,  ! Mixed Air Node Name
    psz-ac:4_oainlet node,         ! Outdoor Air Stream Node Name
    psz-ac:4_oarelief node,        ! Relief Air Stream Node Name
    psz-ac:4 supply equipment inlet node;    ! Return Air Stream Node Name


OutdoorAir:Mixer,
    psz-ac:5_oamixing box,         ! Name
    psz-ac:5_oa-psz-ac:5_fannode,  ! Mixed Air Node Name
    psz-ac:5_oainlet node,         ! Outdoor Air Stream Node Name
    psz-ac:5_oarelief node,        ! Relief Air Stream Node Name
    psz-ac:5 supply equipment inlet node;    ! Return Air Stream Node Name


OutdoorAir:Node,
    psz-ac:1_coolcoa ref node;     ! Name


OutdoorAir:Node,
    psz-ac:2_coolcoa ref node;     ! Name


OutdoorAir:Node,
    psz-ac:3_coolcoa ref node;     ! Name


OutdoorAir:Node,
    psz-ac:4_coolcoa ref node;     ! Name


OutdoorAir:Node,
    psz-ac:5_coolcoa ref node;     ! Name


OutdoorAir:NodeList,
    psz-ac:1_oanode list;          ! Node or NodeList Name 1


OutdoorAir:NodeList,
    psz-ac:2_oanode list;          ! Node or NodeList Name 1


OutdoorAir:NodeList,
    psz-ac:3_oanode list;          ! Node or NodeList Name 1


OutdoorAir:NodeList,
    psz-ac:4_oanode list;          ! Node or NodeList Name 1


OutdoorAir:NodeList,
    psz-ac:5_oanode list;          ! Node or NodeList Name 1


Output:Meter:MeterFileOnly,
    electricity:facility,          ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter:MeterFileOnly,
    electricitynet:facility,       ! Key Name
    hourly;                        ! Reporting Frequency


Output:Meter:MeterFileOnly,
    gas:facility,                  ! Key Name
    hourly;                        ! Reporting Frequency


Output:Table:Monthly,
    nameholdermonthlysummary climatezone 4c,    ! Name
    3,                             ! Digits After Decimal
    site outdoor air drybulb,      ! Variable or Meter 1 Name
    sumoraverage,                  ! Aggregation Type for Variable or Meter 1
    heating:gas,                   ! Variable or Meter 2 Name
    sumoraverage;                  ! Aggregation Type for Variable or Meter 2


Output:Table:Monthly,
    nameholdermonthlysummary codeamendment noneamend,    ! Name
    3,                             ! Digits After Decimal
    site outdoor air drybulb,      ! Variable or Meter 1 Name
    sumoraverage,                  ! Aggregation Type for Variable or Meter 1
    heating:gas,                   ! Variable or Meter 2 Name
    sumoraverage;                  ! Aggregation Type for Variable or Meter 2


Output:Table:Monthly,
    nameholdermonthlysummary codename ashrae901,    ! Name
    3,                             ! Digits After Decimal
    site outdoor air drybulb,      ! Variable or Meter 1 Name
    sumoraverage,                  ! Aggregation Type for Variable or Meter 1
    heating:gas,                   ! Variable or Meter 2 Name
    sumoraverage;                  ! Aggregation Type for Variable or Meter 2


Output:Table:Monthly,
    nameholdermonthlysummary codeyear 2013,    ! Name
    3,                             ! Digits After Decimal
    site outdoor air drybulb,      ! Variable or Meter 1 Name
    sumoraverage,                  ! Aggregation Type for Variable or Meter 1
    heating:gas,                   ! Variable or Meter 2 Name
    sumoraverage;                  ! Aggregation Type for Variable or Meter 2


Output:Table:Monthly,
    nameholdermonthlysummary prototypename officesmall,    ! Name
    3,                             ! Digits After Decimal
    site outdoor air drybulb,      ! Variable or Meter 1 Name
    sumoraverage,                  ! Aggregation Type for Variable or Meter 1
    heating:gas,                   ! Variable or Meter 2 Name
    sumoraverage;                  ! Aggregation Type for Variable or Meter 2


Output:Table:Monthly,
    nameholdermonthlysummary representcity usa_wa_seattle,    ! Name
    3,                             ! Digits After Decimal
    site outdoor air drybulb,      ! Variable or Meter 1 Name
    sumoraverage,                  ! Aggregation Type for Variable or Meter 1
    heating:gas,                   ! Variable or Meter 2 Name
    sumoraverage;                  ! Aggregation Type for Variable or Meter 2


Output:Table:Monthly,
    nameholdermonthlysummary state national,    ! Name
    3,                             ! Digits After Decimal
    site outdoor air drybulb,      ! Variable or Meter 1 Name
    sumoraverage,                  ! Aggregation Type for Variable or Meter 1
    heating:gas,                   ! Variable or Meter 2 Name
    sumoraverage;                  ! Aggregation Type for Variable or Meter 2


Output:Table:Monthly,
    nameholdermonthlysummary taskpurpose progressindicator,    ! Name
    3,                             ! Digits After Decimal
    site outdoor air drybulb,      ! Variable or Meter 1 Name
    sumoraverage,                  ! Aggregation Type for Variable or Meter 1
    heating:gas,                   ! Variable or Meter 2 Name
    sumoraverage;                  ! Aggregation Type for Variable or Meter 2


Output:Table:Monthly,
    nameholdermonthlysummary taskscope national,    ! Name
    3,                             ! Digits After Decimal
    site outdoor air drybulb,      ! Variable or Meter 1 Name
    sumoraverage,                  ! Aggregation Type for Variable or Meter 1
    heating:gas,                   ! Variable or Meter 2 Name
    sumoraverage;                  ! Aggregation Type for Variable or Meter 2


Output:Table:SummaryReports,
    allsummaryandmonthly;          ! Report 1 Name


Output:Variable,
    *,                             ! Key Value
    System Node Mass Flow Rate,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:VariableDictionary,
    regular,                       ! Key Field
    name;                          ! Sort Option


OutputControl:ReportingTolerances,
    0.556,                         ! Tolerance for Time Heating Setpoint Not Met
    0.556;                         ! Tolerance for Time Cooling Setpoint Not Met


OutputControl:Table:Style,
    commaandhtml;                  ! Column Separator


People,
    core_zn,                       ! Name
    core_zn,                       ! Zone or ZoneList Name
    bldg_occ_sch_wo_sb,            ! Number of People Schedule Name
    area/person,                   ! Number of People Calculation Method
    ,                              ! Number of People
    ,                              ! People per Zone Floor Area
    16.5880764430522,              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity_sch,                  ! Activity Level Schedule Name
    ,                              ! Carbon Dioxide Generation Rate
    no,                            ! Enable ASHRAE 55 Comfort Warnings
    zoneaveraged;                  ! Mean Radiant Temperature Calculation Type


People,
    perimeter_zn_1,                ! Name
    perimeter_zn_1,                ! Zone or ZoneList Name
    bldg_occ_sch_wo_sb,            ! Number of People Schedule Name
    area/person,                   ! Number of People Calculation Method
    ,                              ! Number of People
    ,                              ! People per Zone Floor Area
    16.5880764430522,              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity_sch,                  ! Activity Level Schedule Name
    ,                              ! Carbon Dioxide Generation Rate
    no,                            ! Enable ASHRAE 55 Comfort Warnings
    zoneaveraged;                  ! Mean Radiant Temperature Calculation Type


People,
    perimeter_zn_2,                ! Name
    perimeter_zn_2,                ! Zone or ZoneList Name
    bldg_occ_sch_w_sb,             ! Number of People Schedule Name
    area/person,                   ! Number of People Calculation Method
    ,                              ! Number of People
    ,                              ! People per Zone Floor Area
    16.5880764430522,              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity_sch,                  ! Activity Level Schedule Name
    ,                              ! Carbon Dioxide Generation Rate
    no,                            ! Enable ASHRAE 55 Comfort Warnings
    zoneaveraged;                  ! Mean Radiant Temperature Calculation Type


People,
    perimeter_zn_3,                ! Name
    perimeter_zn_3,                ! Zone or ZoneList Name
    bldg_occ_sch_wo_sb,            ! Number of People Schedule Name
    area/person,                   ! Number of People Calculation Method
    ,                              ! Number of People
    ,                              ! People per Zone Floor Area
    16.5880764430522,              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity_sch,                  ! Activity Level Schedule Name
    ,                              ! Carbon Dioxide Generation Rate
    no,                            ! Enable ASHRAE 55 Comfort Warnings
    zoneaveraged;                  ! Mean Radiant Temperature Calculation Type


People,
    perimeter_zn_4,                ! Name
    perimeter_zn_4,                ! Zone or ZoneList Name
    bldg_occ_sch_wo_sb,            ! Number of People Schedule Name
    area/person,                   ! Number of People Calculation Method
    ,                              ! Number of People
    ,                              ! People per Zone Floor Area
    16.5880764430522,              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    activity_sch,                  ! Activity Level Schedule Name
    ,                              ! Carbon Dioxide Generation Rate
    no,                            ! Enable ASHRAE 55 Comfort Warnings
    zoneaveraged;                  ! Mean Radiant Temperature Calculation Type


Pipe:Adiabatic,
    shwsys1 demand bypass pipe,    ! Name
    shwsys1 demand bypass pipe inlet node,    ! Inlet Node Name
    shwsys1 demand bypass pipe outlet node;    ! Outlet Node Name


Pipe:Adiabatic,
    shwsys1 demand inlet pipe,     ! Name
    shwsys1 demand inlet node,     ! Inlet Node Name
    shwsys1 demand inlet pipe-shwsys1 demand mixer;    ! Outlet Node Name


Pipe:Adiabatic,
    shwsys1 demand outlet pipe,    ! Name
    shwsys1 demand mixer-shwsys1 demand outlet pipe,    ! Inlet Node Name
    shwsys1 demand outlet node;    ! Outlet Node Name


Pipe:Adiabatic,
    shwsys1 supply equipment bypass pipe,    ! Name
    shwsys1 supply equip bypass inlet node,    ! Inlet Node Name
    shwsys1 supply equip bypass outlet node;    ! Outlet Node Name


Pipe:Adiabatic,
    shwsys1 supply outlet pipe,    ! Name
    shwsys1 supply mixer-shwsys1 supply outlet pipe,    ! Inlet Node Name
    shwsys1 supply outlet node;    ! Outlet Node Name


PlantEquipmentList,
    shwsys1 equipment list,        ! Name
    waterheater:mixed,             ! Equipment 1 Object Type
    shwsys1 water heater;          ! Equipment 1 Name


PlantEquipmentOperation:HeatingLoad,
    shwsys1 operation scheme,      ! Name
    0.0,                           ! Load Range 1 Lower Limit
    1000000000000000.0,            ! Load Range 1 Upper Limit
    shwsys1 equipment list;        ! Range 1 Equipment List Name


PlantEquipmentOperationSchemes,
    shwsys1 loop operation scheme list,    ! Name
    plantequipmentoperation:heatingload,    ! Control Scheme 1 Object Type
    shwsys1 operation scheme,      ! Control Scheme 1 Name
    plantonsched;                  ! Control Scheme 1 Schedule Name


PlantLoop,
    shwsys1,                       ! Name
    water,                         ! Fluid Type
    ,                              ! User Defined Fluid Type
    shwsys1 loop operation scheme list,    ! Plant Equipment Operation Scheme Name
    shwsys1 supply outlet node,    ! Loop Temperature Setpoint Node Name
    48.89,                         ! Maximum Loop Temperature
    10.0,                          ! Minimum Loop Temperature
    autosize,                      ! Maximum Loop Flow Rate
    0.0,                           ! Minimum Loop Flow Rate
    autosize,                      ! Plant Loop Volume
    shwsys1 supply inlet node,     ! Plant Side Inlet Node Name
    shwsys1 supply outlet node,    ! Plant Side Outlet Node Name
    shwsys1 supply branches,       ! Plant Side Branch List Name
    shwsys1 supply connectors,     ! Plant Side Connector List Name
    shwsys1 demand inlet node,     ! Demand Side Inlet Node Name
    shwsys1 demand outlet node,    ! Demand Side Outlet Node Name
    shwsys1 demand branches,       ! Demand Side Branch List Name
    shwsys1 demand connectors,     ! Demand Side Connector List Name
    optimal;                       ! Load Distribution Scheme


Pump:ConstantSpeed,
    shwsys1 pump,                  ! Name
    shwsys1 supply inlet node,     ! Inlet Node Name
    shwsys1 pump-shwsys1 water heaternodeviaconnector,    ! Outlet Node Name
    autosize,                      ! Design Flow Rate
    0.001,                         ! Design Pump Head
    autosize,                      ! Design Power Consumption
    0.3,                           ! Motor Efficiency
    0.0,                           ! Fraction of Motor Inefficiencies to Fluid Stream
    intermittent;                  ! Pump Control Type


RunPeriod,
    ,                              ! Name
    1,                             ! Begin Month
    1,                             ! Begin Day of Month
    ,                              ! Begin Year
    12,                            ! End Month
    31,                            ! End Day of Month
    ,                              ! End Year
    sunday,                        ! Day of Week for Start Day
    no,                            ! Use Weather File Holidays and Special Days
    no,                            ! Use Weather File Daylight Saving Period
    no,                            ! Apply Weekend Holiday Rule
    yes,                           ! Use Weather File Rain Indicators
    yes;                           ! Use Weather File Snow Indicators


RunPeriodControl:DaylightSavingTime,
    2nd sunday in march,           ! Start Date
    1st sunday in november;        ! End Date


RunPeriodControl:SpecialDays,
    christmas,                     ! Name
    december 25,                   ! Start Date
    1.0,                           ! Duration
    holiday;                       ! Special Day Type


RunPeriodControl:SpecialDays,
    columbus day,                  ! Name
    2nd monday in october,         ! Start Date
    1.0,                           ! Duration
    holiday;                       ! Special Day Type


RunPeriodControl:SpecialDays,
    independence day,              ! Name
    july 4,                        ! Start Date
    1.0,                           ! Duration
    holiday;                       ! Special Day Type


RunPeriodControl:SpecialDays,
    labor day,                     ! Name
    1st monday in september,       ! Start Date
    1.0,                           ! Duration
    holiday;                       ! Special Day Type


RunPeriodControl:SpecialDays,
    memorial day,                  ! Name
    last monday in may,            ! Start Date
    1.0,                           ! Duration
    holiday;                       ! Special Day Type


RunPeriodControl:SpecialDays,
    mlk day,                       ! Name
    3rd monday in january,         ! Start Date
    1.0,                           ! Duration
    holiday;                       ! Special Day Type


RunPeriodControl:SpecialDays,
    new years day,                 ! Name
    january 1,                     ! Start Date
    1.0,                           ! Duration
    holiday;                       ! Special Day Type


RunPeriodControl:SpecialDays,
    presidents day,                ! Name
    3rd monday in february,        ! Start Date
    1.0,                           ! Duration
    holiday;                       ! Special Day Type


RunPeriodControl:SpecialDays,
    thanksgiving,                  ! Name
    4th thursday in november,      ! Start Date
    1.0,                           ! Duration
    holiday;                       ! Special Day Type


RunPeriodControl:SpecialDays,
    veterans day,                  ! Name
    november 11,                   ! Start Date
    1.0,                           ! Duration
    holiday;                       ! Special Day Type


Schedule:Compact,
    activity_sch,                  ! Name
    any number,                    ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    120.;                          ! Field 4


Schedule:Compact,
    air_velo_sch,                  ! Name
    any number,                    ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    0.2;                           ! Field 4


Schedule:Compact,
    always_off,                    ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    0.0;                           ! Field 4


Schedule:Compact,
    always_on,                     ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    1.0;                           ! Field 4


Schedule:Compact,
    binary occupancy,              ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: weekdays,                 ! Field 2
    until: 01:00,                  ! Field 3
    0,                             ! Field 4
    until: 02:00,                  ! Field 5
    0,                             ! Field 6
    until: 03:00,                  ! Field 7
    0,                             ! Field 8
    until: 04:00,                  ! Field 9
    0,                             ! Field 10
    until: 05:00,                  ! Field 11
    0,                             ! Field 12
    until: 06:00,                  ! Field 13
    0,                             ! Field 14
    until: 07:00,                  ! Field 15
    1,                             ! Field 16
    until: 08:00,                  ! Field 17
    1,                             ! Field 18
    until: 09:00,                  ! Field 19
    1,                             ! Field 20
    until: 10:00,                  ! Field 21
    1,                             ! Field 22
    until: 11:00,                  ! Field 23
    1,                             ! Field 24
    until: 12:00,                  ! Field 25
    1,                             ! Field 26
    until: 13:00,                  ! Field 27
    1,                             ! Field 28
    until: 14:00,                  ! Field 29
    1,                             ! Field 30
    until: 15:00,                  ! Field 31
    1,                             ! Field 32
    until: 16:00,                  ! Field 33
    1,                             ! Field 34
    until: 17:00,                  ! Field 35
    1,                             ! Field 36
    until: 18:00,                  ! Field 37
    1,                             ! Field 38
    until: 19:00,                  ! Field 39
    1,                             ! Field 40
    until: 20:00,                  ! Field 41
    1,                             ! Field 42
    until: 21:00,                  ! Field 43
    1,                             ! Field 44
    until: 22:00,                  ! Field 45
    1,                             ! Field 46
    until: 23:00,                  ! Field 47
    1,                             ! Field 48
    until: 24:00,                  ! Field 49
    0,                             ! Field 50
    for: weekends,                 ! Field 51
    until: 01:00,                  ! Field 52
    0,                             ! Field 53
    until: 02:00,                  ! Field 54
    0,                             ! Field 55
    until: 03:00,                  ! Field 56
    0,                             ! Field 57
    until: 04:00,                  ! Field 58
    0,                             ! Field 59
    until: 05:00,                  ! Field 60
    0,                             ! Field 61
    until: 06:00,                  ! Field 62
    0,                             ! Field 63
    until: 07:00,                  ! Field 64
    0,                             ! Field 65
    until: 08:00,                  ! Field 66
    0,                             ! Field 67
    until: 09:00,                  ! Field 68
    0,                             ! Field 69
    until: 10:00,                  ! Field 70
    0,                             ! Field 71
    until: 11:00,                  ! Field 72
    0,                             ! Field 73
    until: 12:00,                  ! Field 74
    0,                             ! Field 75
    until: 13:00,                  ! Field 76
    0,                             ! Field 77
    until: 14:00,                  ! Field 78
    0,                             ! Field 79
    until: 15:00,                  ! Field 80
    0,                             ! Field 81
    until: 16:00,                  ! Field 82
    0,                             ! Field 83
    until: 17:00,                  ! Field 84
    0,                             ! Field 85
    until: 18:00,                  ! Field 86
    0,                             ! Field 87
    until: 19:00,                  ! Field 88
    0,                             ! Field 89
    until: 20:00,                  ! Field 90
    0,                             ! Field 91
    until: 21:00,                  ! Field 92
    0,                             ! Field 93
    until: 22:00,                  ! Field 94
    0,                             ! Field 95
    until: 23:00,                  ! Field 96
    0,                             ! Field 97
    until: 24:00,                  ! Field 98
    0,                             ! Field 99
    for: holiday,                  ! Field 100
    until: 24:00,                  ! Field 101
    0.0,                           ! Field 102
    for: winterdesignday,          ! Field 103
    until: 24:00,                  ! Field 104
    0.0,                           ! Field 105
    for: summerdesignday,          ! Field 106
    until: 24:00,                  ! Field 107
    1.0,                           ! Field 108
    for: customday1,               ! Field 109
    until: 24:00,                  ! Field 110
    0.0,                           ! Field 111
    for: customday2,               ! Field 112
    until: 24:00,                  ! Field 113
    0.0;                           ! Field 114


Schedule:Compact,
    bldg_equip_sch,                ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: weekdays,                 ! Field 2
    until: 6:00,                   ! Field 3
    0.4094775565,                  ! Field 4
    until: 8:00,                   ! Field 5
    0.4797526335,                  ! Field 6
    until: 12:00,                  ! Field 7
    0.959505267,                   ! Field 8
    until: 13:00,                  ! Field 9
    0.90193495098,                 ! Field 10
    until: 17:00,                  ! Field 11
    0.959505267,                   ! Field 12
    until: 18:00,                  ! Field 13
    0.4797526335,                  ! Field 14
    until: 23:00,                  ! Field 15
    0.1919010534,                  ! Field 16
    until: 24:00,                  ! Field 17
    0.1637910226,                  ! Field 18
    for: weekends,                 ! Field 19
    until: 24:00,                  ! Field 20
    0.1637910226,                  ! Field 21
    for: holiday,                  ! Field 22
    until: 24:00,                  ! Field 23
    0.1637910226,                  ! Field 24
    for: winterdesignday,          ! Field 25
    until: 24:00,                  ! Field 26
    0.0,                           ! Field 27
    for: summerdesignday,          ! Field 28
    until: 24:00,                  ! Field 29
    1.0,                           ! Field 30
    for: customday1,               ! Field 31
    until: 24:00,                  ! Field 32
    0.0,                           ! Field 33
    for: customday2,               ! Field 34
    until: 24:00,                  ! Field 35
    0.0;                           ! Field 36


Schedule:Compact,
    bldg_light_sch,                ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: weekdays,                 ! Field 2
    until: 5:00,                   ! Field 3
    0.18,                          ! Field 4
    until: 6:00,                   ! Field 5
    0.23,                          ! Field 6
    until: 7:00,                   ! Field 7
    0.178641345,                   ! Field 8
    until: 8:00,                   ! Field 9
    0.32621463,                    ! Field 10
    until: 12:00,                  ! Field 11
    0.69903135,                    ! Field 12
    until: 13:00,                  ! Field 13
    0.6213612,                     ! Field 14
    until: 17:00,                  ! Field 15
    0.69903135,                    ! Field 16
    until: 18:00,                  ! Field 17
    0.473787915,                   ! Field 18
    until: 20:00,                  ! Field 19
    0.32621463,                    ! Field 20
    until: 22:00,                  ! Field 21
    0.24854448,                    ! Field 22
    until: 23:00,                  ! Field 23
    0.178641345,                   ! Field 24
    until: 24:00,                  ! Field 25
    0.18,                          ! Field 26
    for: weekends,                 ! Field 27
    until: 24:00,                  ! Field 28
    0.18,                          ! Field 29
    for: holiday,                  ! Field 30
    until: 24:00,                  ! Field 31
    0.18,                          ! Field 32
    for: winterdesignday,          ! Field 33
    until: 24:00,                  ! Field 34
    0,                             ! Field 35
    for: summerdesignday,          ! Field 36
    until: 24:00,                  ! Field 37
    1,                             ! Field 38
    for: customday1,               ! Field 39
    until: 24:00,                  ! Field 40
    0,                             ! Field 41
    for: customday2,               ! Field 42
    until: 24:00,                  ! Field 43
    0;                             ! Field 44


Schedule:Compact,
    bldg_occ_sch,                  ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: weekdays,                 ! Field 2
    until: 6:00,                   ! Field 3
    0.0,                           ! Field 4
    until: 7:00,                   ! Field 5
    0.11,                          ! Field 6
    until: 8:00,                   ! Field 7
    0.21,                          ! Field 8
    until: 12:00,                  ! Field 9
    1.0,                           ! Field 10
    until: 13:00,                  ! Field 11
    0.53,                          ! Field 12
    until: 17:00,                  ! Field 13
    1.0,                           ! Field 14
    until: 18:00,                  ! Field 15
    0.32,                          ! Field 16
    until: 22:00,                  ! Field 17
    0.11,                          ! Field 18
    until: 23:00,                  ! Field 19
    0.05,                          ! Field 20
    until: 24:00,                  ! Field 21
    0.0,                           ! Field 22
    for: weekends,                 ! Field 23
    until: 24:00,                  ! Field 24
    0.0,                           ! Field 25
    for: holiday,                  ! Field 26
    until: 24:00,                  ! Field 27
    0.0,                           ! Field 28
    for: winterdesignday,          ! Field 29
    until: 24:00,                  ! Field 30
    0.0,                           ! Field 31
    for: summerdesignday,          ! Field 32
    until: 24:00,                  ! Field 33
    1.0,                           ! Field 34
    for: customday1,               ! Field 35
    until: 24:00,                  ! Field 36
    0.0,                           ! Field 37
    for: customday2,               ! Field 38
    until: 24:00,                  ! Field 39
    0.0;                           ! Field 40


Schedule:Compact,
    bldg_occ_sch_w_sb,             ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: weekdays,                 ! Field 2
    until: 01:00,                  ! Field 3
    0,                             ! Field 4
    until: 02:00,                  ! Field 5
    0,                             ! Field 6
    until: 03:00,                  ! Field 7
    0,                             ! Field 8
    until: 04:00,                  ! Field 9
    0,                             ! Field 10
    until: 05:00,                  ! Field 11
    0,                             ! Field 12
    until: 06:00,                  ! Field 13
    0,                             ! Field 14
    until: 07:00,                  ! Field 15
    0.11,                          ! Field 16
    until: 08:00,                  ! Field 17
    0.21,                          ! Field 18
    until: 09:00,                  ! Field 19
    1,                             ! Field 20
    until: 10:00,                  ! Field 21
    1,                             ! Field 22
    until: 11:00,                  ! Field 23
    0,                             ! Field 24
    until: 12:00,                  ! Field 25
    1,                             ! Field 26
    until: 13:00,                  ! Field 27
    0,                             ! Field 28
    until: 14:00,                  ! Field 29
    1,                             ! Field 30
    until: 15:00,                  ! Field 31
    0,                             ! Field 32
    until: 16:00,                  ! Field 33
    1,                             ! Field 34
    until: 17:00,                  ! Field 35
    1,                             ! Field 36
    until: 18:00,                  ! Field 37
    0.32,                          ! Field 38
    until: 19:00,                  ! Field 39
    0.11,                          ! Field 40
    until: 20:00,                  ! Field 41
    0.11,                          ! Field 42
    until: 21:00,                  ! Field 43
    0.11,                          ! Field 44
    until: 22:00,                  ! Field 45
    0.11,                          ! Field 46
    until: 23:00,                  ! Field 47
    0.05,                          ! Field 48
    until: 24:00,                  ! Field 49
    0,                             ! Field 50
    for: weekends,                 ! Field 51
    until: 01:00,                  ! Field 52
    0,                             ! Field 53
    until: 02:00,                  ! Field 54
    0,                             ! Field 55
    until: 03:00,                  ! Field 56
    0,                             ! Field 57
    until: 04:00,                  ! Field 58
    0,                             ! Field 59
    until: 05:00,                  ! Field 60
    0,                             ! Field 61
    until: 06:00,                  ! Field 62
    0,                             ! Field 63
    until: 07:00,                  ! Field 64
    0,                             ! Field 65
    until: 08:00,                  ! Field 66
    0,                             ! Field 67
    until: 09:00,                  ! Field 68
    0,                             ! Field 69
    until: 10:00,                  ! Field 70
    0,                             ! Field 71
    until: 11:00,                  ! Field 72
    0,                             ! Field 73
    until: 12:00,                  ! Field 74
    0,                             ! Field 75
    until: 13:00,                  ! Field 76
    0,                             ! Field 77
    until: 14:00,                  ! Field 78
    0,                             ! Field 79
    until: 15:00,                  ! Field 80
    0,                             ! Field 81
    until: 16:00,                  ! Field 82
    0,                             ! Field 83
    until: 17:00,                  ! Field 84
    0,                             ! Field 85
    until: 18:00,                  ! Field 86
    0,                             ! Field 87
    until: 19:00,                  ! Field 88
    0,                             ! Field 89
    until: 20:00,                  ! Field 90
    0,                             ! Field 91
    until: 21:00,                  ! Field 92
    0,                             ! Field 93
    until: 22:00,                  ! Field 94
    0,                             ! Field 95
    until: 23:00,                  ! Field 96
    0,                             ! Field 97
    until: 24:00,                  ! Field 98
    0,                             ! Field 99
    for: holiday,                  ! Field 100
    until: 24:00,                  ! Field 101
    0.0,                           ! Field 102
    for: winterdesignday,          ! Field 103
    until: 24:00,                  ! Field 104
    0.0,                           ! Field 105
    for: summerdesignday,          ! Field 106
    until: 24:00,                  ! Field 107
    1.0,                           ! Field 108
    for: customday1,               ! Field 109
    until: 24:00,                  ! Field 110
    0.0,                           ! Field 111
    for: customday2,               ! Field 112
    until: 24:00,                  ! Field 113
    0.0;                           ! Field 114


Schedule:Compact,
    bldg_occ_sch_wo_sb,            ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: weekdays,                 ! Field 2
    until: 01:00,                  ! Field 3
    0,                             ! Field 4
    until: 02:00,                  ! Field 5
    0,                             ! Field 6
    until: 03:00,                  ! Field 7
    0,                             ! Field 8
    until: 04:00,                  ! Field 9
    0,                             ! Field 10
    until: 05:00,                  ! Field 11
    0,                             ! Field 12
    until: 06:00,                  ! Field 13
    0,                             ! Field 14
    until: 07:00,                  ! Field 15
    0.11,                          ! Field 16
    until: 08:00,                  ! Field 17
    0.21,                          ! Field 18
    until: 09:00,                  ! Field 19
    1,                             ! Field 20
    until: 10:00,                  ! Field 21
    1,                             ! Field 22
    until: 11:00,                  ! Field 23
    1,                             ! Field 24
    until: 12:00,                  ! Field 25
    1,                             ! Field 26
    until: 13:00,                  ! Field 27
    0.610394505402463,             ! Field 28
    until: 14:00,                  ! Field 29
    1,                             ! Field 30
    until: 15:00,                  ! Field 31
    1,                             ! Field 32
    until: 16:00,                  ! Field 33
    1,                             ! Field 34
    until: 17:00,                  ! Field 35
    1,                             ! Field 36
    until: 18:00,                  ! Field 37
    0.32,                          ! Field 38
    until: 19:00,                  ! Field 39
    0.11,                          ! Field 40
    until: 20:00,                  ! Field 41
    0.11,                          ! Field 42
    until: 21:00,                  ! Field 43
    0.11,                          ! Field 44
    until: 22:00,                  ! Field 45
    0.11,                          ! Field 46
    until: 23:00,                  ! Field 47
    0.05,                          ! Field 48
    until: 24:00,                  ! Field 49
    0,                             ! Field 50
    for: weekends,                 ! Field 51
    until: 01:00,                  ! Field 52
    0,                             ! Field 53
    until: 02:00,                  ! Field 54
    0,                             ! Field 55
    until: 03:00,                  ! Field 56
    0,                             ! Field 57
    until: 04:00,                  ! Field 58
    0,                             ! Field 59
    until: 05:00,                  ! Field 60
    0,                             ! Field 61
    until: 06:00,                  ! Field 62
    0,                             ! Field 63
    until: 07:00,                  ! Field 64
    0,                             ! Field 65
    until: 08:00,                  ! Field 66
    0,                             ! Field 67
    until: 09:00,                  ! Field 68
    0,                             ! Field 69
    until: 10:00,                  ! Field 70
    0,                             ! Field 71
    until: 11:00,                  ! Field 72
    0,                             ! Field 73
    until: 12:00,                  ! Field 74
    0,                             ! Field 75
    until: 13:00,                  ! Field 76
    0,                             ! Field 77
    until: 14:00,                  ! Field 78
    0,                             ! Field 79
    until: 15:00,                  ! Field 80
    0,                             ! Field 81
    until: 16:00,                  ! Field 82
    0,                             ! Field 83
    until: 17:00,                  ! Field 84
    0,                             ! Field 85
    until: 18:00,                  ! Field 86
    0,                             ! Field 87
    until: 19:00,                  ! Field 88
    0,                             ! Field 89
    until: 20:00,                  ! Field 90
    0,                             ! Field 91
    until: 21:00,                  ! Field 92
    0,                             ! Field 93
    until: 22:00,                  ! Field 94
    0,                             ! Field 95
    until: 23:00,                  ! Field 96
    0,                             ! Field 97
    until: 24:00,                  ! Field 98
    0,                             ! Field 99
    for: holiday,                  ! Field 100
    until: 24:00,                  ! Field 101
    0.0,                           ! Field 102
    for: winterdesignday,          ! Field 103
    until: 24:00,                  ! Field 104
    0.0,                           ! Field 105
    for: summerdesignday,          ! Field 106
    until: 24:00,                  ! Field 107
    1.0,                           ! Field 108
    for: customday1,               ! Field 109
    until: 24:00,                  ! Field 110
    0.0,                           ! Field 111
    for: customday2,               ! Field 112
    until: 24:00,                  ! Field 113
    0.0;                           ! Field 114


Schedule:Compact,
    bldg_swh_sch,                  ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: weekdays,                 ! Field 2
    until: 7:00,                   ! Field 3
    0.0,                           ! Field 4
    until: 8:00,                   ! Field 5
    0.27,                          ! Field 6
    until: 9:00,                   ! Field 7
    0.55,                          ! Field 8
    until: 11:00,                  ! Field 9
    0.64,                          ! Field 10
    until: 12:00,                  ! Field 11
    0.82,                          ! Field 12
    until: 13:00,                  ! Field 13
    1.0,                           ! Field 14
    until: 14:00,                  ! Field 15
    0.91,                          ! Field 16
    until: 16:00,                  ! Field 17
    0.55,                          ! Field 18
    until: 17:00,                  ! Field 19
    0.73,                          ! Field 20
    until: 19:00,                  ! Field 21
    0.37,                          ! Field 22
    until: 20:00,                  ! Field 23
    0.18,                          ! Field 24
    until: 21:00,                  ! Field 25
    0.27,                          ! Field 26
    until: 22:00,                  ! Field 27
    0.09,                          ! Field 28
    until: 24:00,                  ! Field 29
    0.0,                           ! Field 30
    for: weekends,                 ! Field 31
    until: 24:00,                  ! Field 32
    0.0,                           ! Field 33
    for: holiday,                  ! Field 34
    until: 24:00,                  ! Field 35
    0.0,                           ! Field 36
    for: winterdesignday,          ! Field 37
    until: 7:00,                   ! Field 38
    0.0,                           ! Field 39
    until: 8:00,                   ! Field 40
    0.27,                          ! Field 41
    until: 9:00,                   ! Field 42
    0.55,                          ! Field 43
    until: 11:00,                  ! Field 44
    0.64,                          ! Field 45
    until: 12:00,                  ! Field 46
    0.82,                          ! Field 47
    until: 13:00,                  ! Field 48
    1.0,                           ! Field 49
    until: 14:00,                  ! Field 50
    0.91,                          ! Field 51
    until: 16:00,                  ! Field 52
    0.55,                          ! Field 53
    until: 17:00,                  ! Field 54
    0.73,                          ! Field 55
    until: 19:00,                  ! Field 56
    0.37,                          ! Field 57
    until: 20:00,                  ! Field 58
    0.18,                          ! Field 59
    until: 21:00,                  ! Field 60
    0.27,                          ! Field 61
    until: 22:00,                  ! Field 62
    0.09,                          ! Field 63
    until: 24:00,                  ! Field 64
    0.0,                           ! Field 65
    for: summerdesignday,          ! Field 66
    until: 7:00,                   ! Field 67
    0.0,                           ! Field 68
    until: 8:00,                   ! Field 69
    0.27,                          ! Field 70
    until: 9:00,                   ! Field 71
    0.55,                          ! Field 72
    until: 11:00,                  ! Field 73
    0.64,                          ! Field 74
    until: 12:00,                  ! Field 75
    0.82,                          ! Field 76
    until: 13:00,                  ! Field 77
    1.0,                           ! Field 78
    until: 14:00,                  ! Field 79
    0.91,                          ! Field 80
    until: 16:00,                  ! Field 81
    0.55,                          ! Field 82
    until: 17:00,                  ! Field 83
    0.73,                          ! Field 84
    until: 19:00,                  ! Field 85
    0.37,                          ! Field 86
    until: 20:00,                  ! Field 87
    0.18,                          ! Field 88
    until: 21:00,                  ! Field 89
    0.27,                          ! Field 90
    until: 22:00,                  ! Field 91
    0.09,                          ! Field 92
    until: 24:00,                  ! Field 93
    0.0,                           ! Field 94
    for: customday1,               ! Field 95
    until: 24:00,                  ! Field 96
    0.0,                           ! Field 97
    for: customday2,               ! Field 98
    until: 24:00,                  ! Field 99
    0.0;                           ! Field 100


Schedule:Compact,
    clgsetp_sch_no_optimum,        ! Name
    temperature,                   ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: weekdays,                 ! Field 2
    until: 6:00,                   ! Field 3
    29.44,                         ! Field 4
    until: 7:00,                   ! Field 5
    23.89,                         ! Field 6
    until: 18:00,                  ! Field 7
    23.89,                         ! Field 8
    until: 24:00,                  ! Field 9
    29.44,                         ! Field 10
    for: weekends,                 ! Field 11
    until: 24:00,                  ! Field 12
    29.44,                         ! Field 13
    for: holiday,                  ! Field 14
    until: 24:00,                  ! Field 15
    29.44,                         ! Field 16
    for: winterdesignday,          ! Field 17
    until: 24:00,                  ! Field 18
    29.44,                         ! Field 19
    for: summerdesignday,          ! Field 20
    until: 24:00,                  ! Field 21
    23.89,                         ! Field 22
    for: customday1,               ! Field 23
    until: 24:00,                  ! Field 24
    29.44,                         ! Field 25
    for: customday2,               ! Field 26
    until: 24:00,                  ! Field 27
    29.44;                         ! Field 28


Schedule:Compact,
    clgsetp_sch_no_optimum_w_sb,   ! Name
    temperature,                   ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: weekdays,                 ! Field 2
    until: 01:00,                  ! Field 3
    29.44,                         ! Field 4
    until: 02:00,                  ! Field 5
    29.44,                         ! Field 6
    until: 03:00,                  ! Field 7
    29.44,                         ! Field 8
    until: 04:00,                  ! Field 9
    29.44,                         ! Field 10
    until: 05:00,                  ! Field 11
    29.44,                         ! Field 12
    until: 06:00,                  ! Field 13
    29.44,                         ! Field 14
    until: 07:00,                  ! Field 15
    23.89,                         ! Field 16
    until: 08:00,                  ! Field 17
    23.89,                         ! Field 18
    until: 09:00,                  ! Field 19
    23.89,                         ! Field 20
    until: 10:00,                  ! Field 21
    23.89,                         ! Field 22
    until: 11:00,                  ! Field 23
    24.4455555555556,              ! Field 24
    until: 12:00,                  ! Field 25
    23.89,                         ! Field 26
    until: 13:00,                  ! Field 27
    24.4455555555556,              ! Field 28
    until: 14:00,                  ! Field 29
    23.89,                         ! Field 30
    until: 15:00,                  ! Field 31
    24.4455555555556,              ! Field 32
    until: 16:00,                  ! Field 33
    23.89,                         ! Field 34
    until: 17:00,                  ! Field 35
    23.89,                         ! Field 36
    until: 18:00,                  ! Field 37
    23.89,                         ! Field 38
    until: 19:00,                  ! Field 39
    29.44,                         ! Field 40
    until: 20:00,                  ! Field 41
    29.44,                         ! Field 42
    until: 21:00,                  ! Field 43
    29.44,                         ! Field 44
    until: 22:00,                  ! Field 45
    29.44,                         ! Field 46
    until: 23:00,                  ! Field 47
    29.44,                         ! Field 48
    until: 24:00,                  ! Field 49
    29.44,                         ! Field 50
    for: weekends,                 ! Field 51
    until: 01:00,                  ! Field 52
    29.44,                         ! Field 53
    until: 02:00,                  ! Field 54
    29.44,                         ! Field 55
    until: 03:00,                  ! Field 56
    29.44,                         ! Field 57
    until: 04:00,                  ! Field 58
    29.44,                         ! Field 59
    until: 05:00,                  ! Field 60
    29.44,                         ! Field 61
    until: 06:00,                  ! Field 62
    29.44,                         ! Field 63
    until: 07:00,                  ! Field 64
    29.44,                         ! Field 65
    until: 08:00,                  ! Field 66
    29.44,                         ! Field 67
    until: 09:00,                  ! Field 68
    29.44,                         ! Field 69
    until: 10:00,                  ! Field 70
    29.44,                         ! Field 71
    until: 11:00,                  ! Field 72
    29.44,                         ! Field 73
    until: 12:00,                  ! Field 74
    29.44,                         ! Field 75
    until: 13:00,                  ! Field 76
    29.44,                         ! Field 77
    until: 14:00,                  ! Field 78
    29.44,                         ! Field 79
    until: 15:00,                  ! Field 80
    29.44,                         ! Field 81
    until: 16:00,                  ! Field 82
    29.44,                         ! Field 83
    until: 17:00,                  ! Field 84
    29.44,                         ! Field 85
    until: 18:00,                  ! Field 86
    29.44,                         ! Field 87
    until: 19:00,                  ! Field 88
    29.44,                         ! Field 89
    until: 20:00,                  ! Field 90
    29.44,                         ! Field 91
    until: 21:00,                  ! Field 92
    29.44,                         ! Field 93
    until: 22:00,                  ! Field 94
    29.44,                         ! Field 95
    until: 23:00,                  ! Field 96
    29.44,                         ! Field 97
    until: 24:00,                  ! Field 98
    29.44,                         ! Field 99
    for: holiday,                  ! Field 100
    until: 24:00,                  ! Field 101
    29.44,                         ! Field 102
    for: winterdesignday,          ! Field 103
    until: 24:00,                  ! Field 104
    29.44,                         ! Field 105
    for: summerdesignday,          ! Field 106
    until: 24:00,                  ! Field 107
    23.89,                         ! Field 108
    for: customday1,               ! Field 109
    until: 24:00,                  ! Field 110
    29.44,                         ! Field 111
    for: customday2,               ! Field 112
    until: 24:00,                  ! Field 113
    29.44;                         ! Field 114


Schedule:Compact,
    clgsetp_sch_no_setback,        ! Name
    temperature,                   ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: weekdays,                 ! Field 2
    until: 6:00,                   ! Field 3
    23.89,                         ! Field 4
    until: 7:00,                   ! Field 5
    23.89,                         ! Field 6
    until: 18:00,                  ! Field 7
    23.89,                         ! Field 8
    until: 24:00,                  ! Field 9
    23.89,                         ! Field 10
    for: weekends,                 ! Field 11
    until: 24:00,                  ! Field 12
    23.89,                         ! Field 13
    for: holiday,                  ! Field 14
    until: 24:00,                  ! Field 15
    23.89,                         ! Field 16
    for: winterdesignday,          ! Field 17
    until: 24:00,                  ! Field 18
    29.44,                         ! Field 19
    for: summerdesignday,          ! Field 20
    until: 24:00,                  ! Field 21
    23.89,                         ! Field 22
    for: customday1,               ! Field 23
    until: 24:00,                  ! Field 24
    23.89,                         ! Field 25
    for: customday2,               ! Field 26
    until: 24:00,                  ! Field 27
    23.89;                         ! Field 28


Schedule:Compact,
    clgsetp_sch_yes_optimum,       ! Name
    temperature,                   ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: weekdays,                 ! Field 2
    until: 6:00,                   ! Field 3
    29.44,                         ! Field 4
    until: 7:00,                   ! Field 5
    27.8,                          ! Field 6
    until: 8:00,                   ! Field 7
    25.6,                          ! Field 8
    until: 18:00,                  ! Field 9
    23.89,                         ! Field 10
    until: 24:00,                  ! Field 11
    29.44,                         ! Field 12
    for: weekends,                 ! Field 13
    until: 24:00,                  ! Field 14
    29.44,                         ! Field 15
    for: holiday,                  ! Field 16
    until: 24:00,                  ! Field 17
    29.44,                         ! Field 18
    for: winterdesignday,          ! Field 19
    until: 24:00,                  ! Field 20
    29.44,                         ! Field 21
    for: summerdesignday,          ! Field 22
    until: 24:00,                  ! Field 23
    23.89,                         ! Field 24
    for: customday1,               ! Field 25
    until: 24:00,                  ! Field 26
    29.44,                         ! Field 27
    for: customday2,               ! Field 28
    until: 24:00,                  ! Field 29
    29.44;                         ! Field 30


Schedule:Compact,
    clothing_sch,                  ! Name
    any number,                    ! Schedule Type Limits Name
    through: 04/30,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    1.0,                           ! Field 4
    through: 09/30,                ! Field 5
    for: alldays,                  ! Field 6
    until: 24:00,                  ! Field 7
    0.5,                           ! Field 8
    through: 12/31,                ! Field 9
    for: alldays,                  ! Field 10
    until: 24:00,                  ! Field 11
    1.0;                           ! Field 12


Schedule:Compact,
    coolingcoilavailsched,         ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    1.0;                           ! Field 4


Schedule:Compact,
    core_zn water equipment hot supply temp sched,    ! Name
    temperature,                   ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    55;                            ! Field 4


Schedule:Compact,
    core_zn water equipment latent fract sched,    ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    0.05;                          ! Field 4


Schedule:Compact,
    core_zn water equipment sensible fract sched,    ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    0.2;                           ! Field 4


Schedule:Compact,
    core_zn water equipment temp sched,    ! Name
    temperature,                   ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    48.8;                          ! Field 4


Schedule:Compact,
    cw-loop-temp-schedule,         ! Name
    temperature,                   ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    6.7;                           ! Field 4


Schedule:Compact,
    dual zone control type sched,  ! Name
    control type,                  ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    4;                             ! Field 4


Schedule:Compact,
    exterior_lgt_189_1,            ! Name
    fraction,                      ! Schedule Type Limits Name
    through:12/31,                 ! Field 1
    for:weekdays,                  ! Field 2
    until: 9:00,                   ! Field 3
    0.5,                           ! Field 4
    until: 23:00,                  ! Field 5
    1.0,                           ! Field 6
    until: 24:00,                  ! Field 7
    0.5,                           ! Field 8
    for:saturday,                  ! Field 9
    until: 24:00,                  ! Field 10
    0.5,                           ! Field 11
    for:sunday holidays allotherdays,    ! Field 12
    until: 24:00,                  ! Field 13
    0.5;                           ! Field 14


Schedule:Compact,
    exterior_lgt_always_on,        ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    1;                             ! Field 4


Schedule:Compact,
    exterior_lighting_schedule_a,  ! Name
    fraction,                      ! Schedule Type Limits Name
    through:12/31,                 ! Field 1
    for:alldays,                   ! Field 2
    until: 06:00,                  ! Field 3
    0,                             ! Field 4
    until: 24:00,                  ! Field 5
    1;                             ! Field 6


Schedule:Compact,
    exterior_lighting_schedule_a_iecc2015,    ! Name
    fraction,                      ! Schedule Type Limits Name
    through:12/31,                 ! Field 1
    for:weekdays summerdesignday,  ! Field 2
    until: 07:00,                  ! Field 3
    0,                             ! Field 4
    until: 19:00,                  ! Field 5
    1,                             ! Field 6
    until: 24:00,                  ! Field 7
    0,                             ! Field 8
    for:saturdays,                 ! Field 9
    until: 24:00,                  ! Field 10
    0,                             ! Field 11
    for:allotherdays,              ! Field 12
    until: 24:00,                  ! Field 13
    0;                             ! Field 14


Schedule:Compact,
    exterior_lighting_schedule_b,  ! Name
    fraction,                      ! Schedule Type Limits Name
    through:12/31,                 ! Field 1
    for:alldays,                   ! Field 2
    until: 06:00,                  ! Field 3
    0.7,                           ! Field 4
    until: 24:00,                  ! Field 5
    1;                             ! Field 6


Schedule:Compact,
    exterior_lighting_schedule_b_2016,    ! Name
    fraction,                      ! Schedule Type Limits Name
    through:12/31,                 ! Field 1
    for:alldays,                   ! Field 2
    until: 06:00,                  ! Field 3
    0.5,                           ! Field 4
    until: 24:00,                  ! Field 5
    1;                             ! Field 6


Schedule:Compact,
    exterior_lighting_schedule_c_2016,    ! Name
    fraction,                      ! Schedule Type Limits Name
    through:12/31,                 ! Field 1
    for:alldays,                   ! Field 2
    until: 06:00,                  ! Field 3
    0.5,                           ! Field 4
    until: 19:00,                  ! Field 5
    1,                             ! Field 6
    until: 24:00,                  ! Field 7
    0.5;                           ! Field 8


Schedule:Compact,
    heating-supply-air-temp-sch,   ! Name
    temperature,                   ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    16.0;                          ! Field 4


Schedule:Compact,
    htgsetp_sch_no_optimum,        ! Name
    temperature,                   ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: weekdays,                 ! Field 2
    until: 6:00,                   ! Field 3
    15.56,                         ! Field 4
    until: 7:00,                   ! Field 5
    21.11,                         ! Field 6
    until: 19:00,                  ! Field 7
    21.11,                         ! Field 8
    until: 24:00,                  ! Field 9
    15.56,                         ! Field 10
    for: weekends,                 ! Field 11
    until: 24:00,                  ! Field 12
    15.56,                         ! Field 13
    for: holiday,                  ! Field 14
    until: 24:00,                  ! Field 15
    15.56,                         ! Field 16
    for: winterdesignday,          ! Field 17
    until: 24:00,                  ! Field 18
    21.11,                         ! Field 19
    for: summerdesignday,          ! Field 20
    until: 24:00,                  ! Field 21
    15.56,                         ! Field 22
    for: customday1,               ! Field 23
    until: 24:00,                  ! Field 24
    15.56,                         ! Field 25
    for: customday2,               ! Field 26
    until: 24:00,                  ! Field 27
    15.56;                         ! Field 28


Schedule:Compact,
    htgsetp_sch_no_optimum_w_sb,   ! Name
    temperature,                   ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: weekdays,                 ! Field 2
    until: 01:00,                  ! Field 3
    15.56,                         ! Field 4
    until: 02:00,                  ! Field 5
    15.56,                         ! Field 6
    until: 03:00,                  ! Field 7
    15.56,                         ! Field 8
    until: 04:00,                  ! Field 9
    15.56,                         ! Field 10
    until: 05:00,                  ! Field 11
    15.56,                         ! Field 12
    until: 06:00,                  ! Field 13
    15.56,                         ! Field 14
    until: 07:00,                  ! Field 15
    21.11,                         ! Field 16
    until: 08:00,                  ! Field 17
    21.11,                         ! Field 18
    until: 09:00,                  ! Field 19
    21.11,                         ! Field 20
    until: 10:00,                  ! Field 21
    21.11,                         ! Field 22
    until: 11:00,                  ! Field 23
    20.5544444444444,              ! Field 24
    until: 12:00,                  ! Field 25
    21.11,                         ! Field 26
    until: 13:00,                  ! Field 27
    20.5544444444444,              ! Field 28
    until: 14:00,                  ! Field 29
    21.11,                         ! Field 30
    until: 15:00,                  ! Field 31
    20.5544444444444,              ! Field 32
    until: 16:00,                  ! Field 33
    21.11,                         ! Field 34
    until: 17:00,                  ! Field 35
    21.11,                         ! Field 36
    until: 18:00,                  ! Field 37
    21.11,                         ! Field 38
    until: 19:00,                  ! Field 39
    21.11,                         ! Field 40
    until: 20:00,                  ! Field 41
    15.56,                         ! Field 42
    until: 21:00,                  ! Field 43
    15.56,                         ! Field 44
    until: 22:00,                  ! Field 45
    15.56,                         ! Field 46
    until: 23:00,                  ! Field 47
    15.56,                         ! Field 48
    until: 24:00,                  ! Field 49
    15.56,                         ! Field 50
    for: weekends,                 ! Field 51
    until: 01:00,                  ! Field 52
    15.56,                         ! Field 53
    until: 02:00,                  ! Field 54
    15.56,                         ! Field 55
    until: 03:00,                  ! Field 56
    15.56,                         ! Field 57
    until: 04:00,                  ! Field 58
    15.56,                         ! Field 59
    until: 05:00,                  ! Field 60
    15.56,                         ! Field 61
    until: 06:00,                  ! Field 62
    15.56,                         ! Field 63
    until: 07:00,                  ! Field 64
    15.56,                         ! Field 65
    until: 08:00,                  ! Field 66
    15.56,                         ! Field 67
    until: 09:00,                  ! Field 68
    15.56,                         ! Field 69
    until: 10:00,                  ! Field 70
    15.56,                         ! Field 71
    until: 11:00,                  ! Field 72
    15.56,                         ! Field 73
    until: 12:00,                  ! Field 74
    15.56,                         ! Field 75
    until: 13:00,                  ! Field 76
    15.56,                         ! Field 77
    until: 14:00,                  ! Field 78
    15.56,                         ! Field 79
    until: 15:00,                  ! Field 80
    15.56,                         ! Field 81
    until: 16:00,                  ! Field 82
    15.56,                         ! Field 83
    until: 17:00,                  ! Field 84
    15.56,                         ! Field 85
    until: 18:00,                  ! Field 86
    15.56,                         ! Field 87
    until: 19:00,                  ! Field 88
    15.56,                         ! Field 89
    until: 20:00,                  ! Field 90
    15.56,                         ! Field 91
    until: 21:00,                  ! Field 92
    15.56,                         ! Field 93
    until: 22:00,                  ! Field 94
    15.56,                         ! Field 95
    until: 23:00,                  ! Field 96
    15.56,                         ! Field 97
    until: 24:00,                  ! Field 98
    15.56,                         ! Field 99
    for: holiday,                  ! Field 100
    until: 24:00,                  ! Field 101
    15.56,                         ! Field 102
    for: winterdesignday,          ! Field 103
    until: 24:00,                  ! Field 104
    21.11,                         ! Field 105
    for: summerdesignday,          ! Field 106
    until: 24:00,                  ! Field 107
    15.56,                         ! Field 108
    for: customday1,               ! Field 109
    until: 24:00,                  ! Field 110
    15.56,                         ! Field 111
    for: customday2,               ! Field 112
    until: 24:00,                  ! Field 113
    15.56;                         ! Field 114


Schedule:Compact,
    htgsetp_sch_yes_optimum,       ! Name
    temperature,                   ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: weekdays,                 ! Field 2
    until: 6:00,                   ! Field 3
    15.56,                         ! Field 4
    until: 7:00,                   ! Field 5
    17.8,                          ! Field 6
    until: 8:00,                   ! Field 7
    20.0,                          ! Field 8
    until: 19:00,                  ! Field 9
    21.11,                         ! Field 10
    until: 24:00,                  ! Field 11
    15.56,                         ! Field 12
    for: weekends,                 ! Field 13
    until: 24:00,                  ! Field 14
    15.56,                         ! Field 15
    for: holiday,                  ! Field 16
    until: 24:00,                  ! Field 17
    15.56,                         ! Field 18
    for: winterdesignday,          ! Field 19
    until: 24:00,                  ! Field 20
    21.11,                         ! Field 21
    for: summerdesignday,          ! Field 22
    until: 24:00,                  ! Field 23
    15.56,                         ! Field 24
    for: customday1,               ! Field 25
    until: 24:00,                  ! Field 26
    15.56,                         ! Field 27
    for: customday2,               ! Field 28
    until: 24:00,                  ! Field 29
    15.56;                         ! Field 30


Schedule:Compact,
    humidity setpoint schedule,    ! Name
    humidity,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: weekdays summerdesignday, ! Field 2
    until: 24:00,                  ! Field 3
    50,                            ! Field 4
    for: saturday winterdesignday, ! Field 5
    until: 24:00,                  ! Field 6
    50,                            ! Field 7
    for: sunday holidays allotherdays,    ! Field 8
    until: 24:00,                  ! Field 9
    50;                            ! Field 10


Schedule:Compact,
    hvacoperationschd,             ! Name
    on/off,                        ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: weekdays summerdesignday, ! Field 2
    until: 06:00,                  ! Field 3
    0.0,                           ! Field 4
    until: 19:00,                  ! Field 5
    1.0,                           ! Field 6
    until: 24:00,                  ! Field 7
    0.0,                           ! Field 8
    for: weedends winterdesignday, ! Field 9
    until: 24:00,                  ! Field 10
    0.0,                           ! Field 11
    for: holidays allotherdays,    ! Field 12
    until: 24:00,                  ! Field 13
    0.0;                           ! Field 14


Schedule:Compact,
    hvacoperationschd_w_sb,        ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: weekdays,                 ! Field 2
    until: 01:00,                  ! Field 3
    0,                             ! Field 4
    until: 02:00,                  ! Field 5
    0,                             ! Field 6
    until: 03:00,                  ! Field 7
    0,                             ! Field 8
    until: 04:00,                  ! Field 9
    0,                             ! Field 10
    until: 05:00,                  ! Field 11
    0,                             ! Field 12
    until: 06:00,                  ! Field 13
    0,                             ! Field 14
    until: 07:00,                  ! Field 15
    1,                             ! Field 16
    until: 08:00,                  ! Field 17
    1,                             ! Field 18
    until: 09:00,                  ! Field 19
    1,                             ! Field 20
    until: 10:00,                  ! Field 21
    1,                             ! Field 22
    until: 11:00,                  ! Field 23
    0,                             ! Field 24
    until: 12:00,                  ! Field 25
    1,                             ! Field 26
    until: 13:00,                  ! Field 27
    0,                             ! Field 28
    until: 14:00,                  ! Field 29
    1,                             ! Field 30
    until: 15:00,                  ! Field 31
    0,                             ! Field 32
    until: 16:00,                  ! Field 33
    1,                             ! Field 34
    until: 17:00,                  ! Field 35
    1,                             ! Field 36
    until: 18:00,                  ! Field 37
    1,                             ! Field 38
    until: 19:00,                  ! Field 39
    1,                             ! Field 40
    until: 20:00,                  ! Field 41
    0,                             ! Field 42
    until: 21:00,                  ! Field 43
    0,                             ! Field 44
    until: 22:00,                  ! Field 45
    0,                             ! Field 46
    until: 23:00,                  ! Field 47
    0,                             ! Field 48
    until: 24:00,                  ! Field 49
    0,                             ! Field 50
    for: weekends,                 ! Field 51
    until: 01:00,                  ! Field 52
    0,                             ! Field 53
    until: 02:00,                  ! Field 54
    0,                             ! Field 55
    until: 03:00,                  ! Field 56
    0,                             ! Field 57
    until: 04:00,                  ! Field 58
    0,                             ! Field 59
    until: 05:00,                  ! Field 60
    0,                             ! Field 61
    until: 06:00,                  ! Field 62
    0,                             ! Field 63
    until: 07:00,                  ! Field 64
    0,                             ! Field 65
    until: 08:00,                  ! Field 66
    0,                             ! Field 67
    until: 09:00,                  ! Field 68
    0,                             ! Field 69
    until: 10:00,                  ! Field 70
    0,                             ! Field 71
    until: 11:00,                  ! Field 72
    0,                             ! Field 73
    until: 12:00,                  ! Field 74
    0,                             ! Field 75
    until: 13:00,                  ! Field 76
    0,                             ! Field 77
    until: 14:00,                  ! Field 78
    0,                             ! Field 79
    until: 15:00,                  ! Field 80
    0,                             ! Field 81
    until: 16:00,                  ! Field 82
    0,                             ! Field 83
    until: 17:00,                  ! Field 84
    0,                             ! Field 85
    until: 18:00,                  ! Field 86
    0,                             ! Field 87
    until: 19:00,                  ! Field 88
    0,                             ! Field 89
    until: 20:00,                  ! Field 90
    0,                             ! Field 91
    until: 21:00,                  ! Field 92
    0,                             ! Field 93
    until: 22:00,                  ! Field 94
    0,                             ! Field 95
    until: 23:00,                  ! Field 96
    0,                             ! Field 97
    until: 24:00,                  ! Field 98
    0,                             ! Field 99
    for: summerdesignday,          ! Field 100
    until: 06:00,                  ! Field 101
    0.0,                           ! Field 102
    until: 19:00,                  ! Field 103
    1.0,                           ! Field 104
    until: 24:00,                  ! Field 105
    0.0,                           ! Field 106
    for: winterdesignday,          ! Field 107
    until: 24:00,                  ! Field 108
    0.0,                           ! Field 109
    for: holidays allotherdays,    ! Field 110
    until: 24:00,                  ! Field 111
    0.0;                           ! Field 112


Schedule:Compact,
    hw-loop-temp-schedule,         ! Name
    temperature,                   ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    60.;                           ! Field 4


Schedule:Compact,
    infil_door_opening_sch,        ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: weekdays,                 ! Field 2
    until: 06:00,                  ! Field 3
    0.0,                           ! Field 4
    until: 07:00,                  ! Field 5
    0.131,                         ! Field 6
    until: 08:00,                  ! Field 7
    1.0,                           ! Field 8
    until: 12:00,                  ! Field 9
    0.131,                         ! Field 10
    until: 13:00,                  ! Field 11
    1.0,                           ! Field 12
    until: 17:00,                  ! Field 13
    0.131,                         ! Field 14
    until: 18:00,                  ! Field 15
    1.0,                           ! Field 16
    until: 19:00,                  ! Field 17
    0.131,                         ! Field 18
    until: 24:00,                  ! Field 19
    0.0,                           ! Field 20
    for: saturday sunday holidays allotherdays,    ! Field 21
    until: 24:00,                  ! Field 22
    0.0;                           ! Field 23


Schedule:Compact,
    infil_quarter_on_sch,          ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: weekdays summerdesignday, ! Field 2
    until: 07:00,                  ! Field 3
    1.0,                           ! Field 4
    until: 19:00,                  ! Field 5
    0.25,                          ! Field 6
    until: 24:00,                  ! Field 7
    1.0,                           ! Field 8
    for: saturday winterdesignday, ! Field 9
    until: 07:00,                  ! Field 10
    1.0,                           ! Field 11
    until: 18:00,                  ! Field 12
    0.25,                          ! Field 13
    until: 24:00,                  ! Field 14
    1.0,                           ! Field 15
    for: sunday holidays allotherdays,    ! Field 16
    until: 24:00,                  ! Field 17
    1.0;                           ! Field 18


Schedule:Compact,
    minoa_motorizeddamper_sched,   ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: weekdays summerdesignday, ! Field 2
    until: 07:00,                  ! Field 3
    0.0,                           ! Field 4
    until: 19:00,                  ! Field 5
    1.0,                           ! Field 6
    until: 24:00,                  ! Field 7
    0.0,                           ! Field 8
    for: weekends winterdesignday, ! Field 9
    until: 24:00,                  ! Field 10
    0.0,                           ! Field 11
    for: holidays allotherdays,    ! Field 12
    until: 24:00,                  ! Field 13
    0.0;                           ! Field 14


Schedule:Compact,
    minoa_sched,                   ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    1.0;                           ! Field 4


Schedule:Compact,
    plantonsched,                  ! Name
    on/off,                        ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    1.0;                           ! Field 4


Schedule:Compact,
    reheatcoilavailsched,          ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    1.0;                           ! Field 4


Schedule:Compact,
    seasonal-reset-supply-air-temp-sch,    ! Name
    temperature,                   ! Schedule Type Limits Name
    through: 3/31,                 ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    13.0,                          ! Field 4
    through: 9/30,                 ! Field 5
    for: alldays,                  ! Field 6
    until: 24:00,                  ! Field 7
    13.0,                          ! Field 8
    through: 12/31,                ! Field 9
    for: alldays,                  ! Field 10
    until: 24:00,                  ! Field 11
    13.0;                          ! Field 12


Schedule:Compact,
    shading_sch,                   ! Name
    any number,                    ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    0.0;                           ! Field 4


Schedule:Compact,
    shwsys1 water heater ambient temperature schedule,    ! Name
    temperature,                   ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    22.0;                          ! Field 4


Schedule:Compact,
    shwsys1 water heater setpoint temperature schedule,    ! Name
    temperature,                   ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    60.00;                         ! Field 4


Schedule:Compact,
    shwsys1-loop-temp-schedule,    ! Name
    temperature,                   ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    60;                            ! Field 4


Schedule:Compact,
    work_eff_sch,                  ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    0.0;                           ! Field 4


ScheduleTypeLimits,
    any number;                    ! Name


ScheduleTypeLimits,
    control type,                  ! Name
    0.0,                           ! Lower Limit Value
    4.0,                           ! Upper Limit Value
    discrete;                      ! Numeric Type


ScheduleTypeLimits,
    fraction,                      ! Name
    0.0,                           ! Lower Limit Value
    1.0,                           ! Upper Limit Value
    continuous;                    ! Numeric Type


ScheduleTypeLimits,
    humidity,                      ! Name
    10.0,                          ! Lower Limit Value
    90.0,                          ! Upper Limit Value
    continuous;                    ! Numeric Type


ScheduleTypeLimits,
    number;                        ! Name


ScheduleTypeLimits,
    on/off,                        ! Name
    0.0,                           ! Lower Limit Value
    1.0,                           ! Upper Limit Value
    discrete;                      ! Numeric Type


ScheduleTypeLimits,
    temperature,                   ! Name
    -60.0,                         ! Lower Limit Value
    200.0,                         ! Upper Limit Value
    continuous;                    ! Numeric Type


SetpointManager:MixedAir,
    psz-ac:1_oamixed air temp manager,    ! Name
    temperature,                   ! Control Variable
    psz-ac:1_coolc-psz-ac:1_heatcnode,    ! Reference Setpoint Node Name
    psz-ac:1_oa-psz-ac:1_fannode,  ! Fan Inlet Node Name
    psz-ac:1_fan-psz-ac:1_coolcnode,    ! Fan Outlet Node Name
    psz-ac:1_oa-psz-ac:1_fannode;  ! Setpoint Node or NodeList Name


SetpointManager:MixedAir,
    psz-ac:2_oamixed air temp manager,    ! Name
    temperature,                   ! Control Variable
    psz-ac:2_coolc-psz-ac:2_heatcnode,    ! Reference Setpoint Node Name
    psz-ac:2_oa-psz-ac:2_fannode,  ! Fan Inlet Node Name
    psz-ac:2_fan-psz-ac:2_coolcnode,    ! Fan Outlet Node Name
    psz-ac:2_oa-psz-ac:2_fannode;  ! Setpoint Node or NodeList Name


SetpointManager:MixedAir,
    psz-ac:3_oamixed air temp manager,    ! Name
    temperature,                   ! Control Variable
    psz-ac:3_coolc-psz-ac:3_heatcnode,    ! Reference Setpoint Node Name
    psz-ac:3_oa-psz-ac:3_fannode,  ! Fan Inlet Node Name
    psz-ac:3_fan-psz-ac:3_coolcnode,    ! Fan Outlet Node Name
    psz-ac:3_oa-psz-ac:3_fannode;  ! Setpoint Node or NodeList Name


SetpointManager:MixedAir,
    psz-ac:4_oamixed air temp manager,    ! Name
    temperature,                   ! Control Variable
    psz-ac:4_coolc-psz-ac:4_heatcnode,    ! Reference Setpoint Node Name
    psz-ac:4_oa-psz-ac:4_fannode,  ! Fan Inlet Node Name
    psz-ac:4_fan-psz-ac:4_coolcnode,    ! Fan Outlet Node Name
    psz-ac:4_oa-psz-ac:4_fannode;  ! Setpoint Node or NodeList Name


SetpointManager:MixedAir,
    psz-ac:5_oamixed air temp manager,    ! Name
    temperature,                   ! Control Variable
    psz-ac:5_coolc-psz-ac:5_heatcnode,    ! Reference Setpoint Node Name
    psz-ac:5_oa-psz-ac:5_fannode,  ! Fan Inlet Node Name
    psz-ac:5_fan-psz-ac:5_coolcnode,    ! Fan Outlet Node Name
    psz-ac:5_oa-psz-ac:5_fannode;  ! Setpoint Node or NodeList Name


SetpointManager:Scheduled,
    shwsys1 loop setpoint manager, ! Name
    temperature,                   ! Control Variable
    shwsys1-loop-temp-schedule,    ! Schedule Name
    shwsys1 supply outlet node;    ! Setpoint Node or NodeList Name


SetpointManager:SingleZone:Cooling,
    supairtemp mngrcore_zn - clg,  ! Name
    temperature,                   ! Control Variable
    12.8,                          ! Minimum Supply Air Temperature
    40.0,                          ! Maximum Supply Air Temperature
    core_zn,                       ! Control Zone Name
    core_zn air node,              ! Zone Node Name
    core_zn direct air inlet node name,    ! Zone Inlet Node Name
    psz-ac:1_coolc-psz-ac:1_heatcnode;    ! Setpoint Node or NodeList Name


SetpointManager:SingleZone:Cooling,
    supairtemp mngrperimeter_zn_1 - clg,    ! Name
    temperature,                   ! Control Variable
    12.8,                          ! Minimum Supply Air Temperature
    40.0,                          ! Maximum Supply Air Temperature
    perimeter_zn_1,                ! Control Zone Name
    perimeter_zn_1 air node,       ! Zone Node Name
    perimeter_zn_1 direct air inlet node name,    ! Zone Inlet Node Name
    psz-ac:2_coolc-psz-ac:2_heatcnode;    ! Setpoint Node or NodeList Name


SetpointManager:SingleZone:Cooling,
    supairtemp mngrperimeter_zn_2 - clg,    ! Name
    temperature,                   ! Control Variable
    12.8,                          ! Minimum Supply Air Temperature
    40.0,                          ! Maximum Supply Air Temperature
    perimeter_zn_2,                ! Control Zone Name
    perimeter_zn_2 air node,       ! Zone Node Name
    perimeter_zn_2 direct air inlet node name,    ! Zone Inlet Node Name
    psz-ac:3_coolc-psz-ac:3_heatcnode;    ! Setpoint Node or NodeList Name


SetpointManager:SingleZone:Cooling,
    supairtemp mngrperimeter_zn_3 - clg,    ! Name
    temperature,                   ! Control Variable
    12.8,                          ! Minimum Supply Air Temperature
    40.0,                          ! Maximum Supply Air Temperature
    perimeter_zn_3,                ! Control Zone Name
    perimeter_zn_3 air node,       ! Zone Node Name
    perimeter_zn_3 direct air inlet node name,    ! Zone Inlet Node Name
    psz-ac:4_coolc-psz-ac:4_heatcnode;    ! Setpoint Node or NodeList Name


SetpointManager:SingleZone:Cooling,
    supairtemp mngrperimeter_zn_4 - clg,    ! Name
    temperature,                   ! Control Variable
    12.8,                          ! Minimum Supply Air Temperature
    40.0,                          ! Maximum Supply Air Temperature
    perimeter_zn_4,                ! Control Zone Name
    perimeter_zn_4 air node,       ! Zone Node Name
    perimeter_zn_4 direct air inlet node name,    ! Zone Inlet Node Name
    psz-ac:5_coolc-psz-ac:5_heatcnode;    ! Setpoint Node or NodeList Name


SetpointManager:SingleZone:Heating,
    supairtemp mngrcore_zn - htg,  ! Name
    temperature,                   ! Control Variable
    12.8,                          ! Minimum Supply Air Temperature
    40.0,                          ! Maximum Supply Air Temperature
    core_zn,                       ! Control Zone Name
    core_zn air node,              ! Zone Node Name
    core_zn direct air inlet node name,    ! Zone Inlet Node Name
    psz-ac:1 supply equipment outlet node;    ! Setpoint Node or NodeList Name


SetpointManager:SingleZone:Heating,
    supairtemp mngrperimeter_zn_1 - htg,    ! Name
    temperature,                   ! Control Variable
    12.8,                          ! Minimum Supply Air Temperature
    40.0,                          ! Maximum Supply Air Temperature
    perimeter_zn_1,                ! Control Zone Name
    perimeter_zn_1 air node,       ! Zone Node Name
    perimeter_zn_1 direct air inlet node name,    ! Zone Inlet Node Name
    psz-ac:2 supply equipment outlet node;    ! Setpoint Node or NodeList Name


SetpointManager:SingleZone:Heating,
    supairtemp mngrperimeter_zn_2 - htg,    ! Name
    temperature,                   ! Control Variable
    12.8,                          ! Minimum Supply Air Temperature
    40.0,                          ! Maximum Supply Air Temperature
    perimeter_zn_2,                ! Control Zone Name
    perimeter_zn_2 air node,       ! Zone Node Name
    perimeter_zn_2 direct air inlet node name,    ! Zone Inlet Node Name
    psz-ac:3 supply equipment outlet node;    ! Setpoint Node or NodeList Name


SetpointManager:SingleZone:Heating,
    supairtemp mngrperimeter_zn_3 - htg,    ! Name
    temperature,                   ! Control Variable
    12.8,                          ! Minimum Supply Air Temperature
    40.0,                          ! Maximum Supply Air Temperature
    perimeter_zn_3,                ! Control Zone Name
    perimeter_zn_3 air node,       ! Zone Node Name
    perimeter_zn_3 direct air inlet node name,    ! Zone Inlet Node Name
    psz-ac:4 supply equipment outlet node;    ! Setpoint Node or NodeList Name


SetpointManager:SingleZone:Heating,
    supairtemp mngrperimeter_zn_4 - htg,    ! Name
    temperature,                   ! Control Variable
    12.8,                          ! Minimum Supply Air Temperature
    40.0,                          ! Maximum Supply Air Temperature
    perimeter_zn_4,                ! Control Zone Name
    perimeter_zn_4 air node,       ! Zone Node Name
    perimeter_zn_4 direct air inlet node name,    ! Zone Inlet Node Name
    psz-ac:5 supply equipment outlet node;    ! Setpoint Node or NodeList Name


ShadowCalculation,
    averageoverdaysinfrequency,    ! Calculation Method
    30,                            ! Calculation Frequency
    15000;                         ! Maximum Figures in Shadow Overlap Calculations


SimulationControl,
    yes,                           ! Do Zone Sizing Calculation
    yes,                           ! Do System Sizing Calculation
    yes,                           ! Do Plant Sizing Calculation
    no,                            ! Run Simulation for Sizing Periods
    yes;                           ! Run Simulation for Weather File Run Periods


Site:GroundTemperature:FCfactorMethod,
    11.4,                          ! January Ground Temperature
    8.1,                           ! February Ground Temperature
    5.4,                           ! March Ground Temperature
    4.5,                           ! April Ground Temperature
    5.8,                           ! May Ground Temperature
    8.3,                           ! June Ground Temperature
    10.9,                          ! July Ground Temperature
    13.0,                          ! August Ground Temperature
    15.6,                          ! September Ground Temperature
    17.7,                          ! October Ground Temperature
    18.8,                          ! November Ground Temperature
    15.1;                          ! December Ground Temperature


Site:Location,
    seattle seattle tacoma intl a_wa_usa design_conditions,    ! Name
    47.47,                         ! Latitude
    -122.32,                       ! Longitude
    -8.0,                          ! Time Zone
    122.0;                         ! Elevation


Site:WaterMainsTemperature,
    correlation,                   ! Calculation Method
    ,                              ! Temperature Schedule Name
    11.2166666666667,              ! Annual Average Outdoor Air Temperature
    14.3;                          ! Maximum Difference In Monthly Average Outdoor Air Temperatures


Sizing:Parameters,
    1.2,                           ! Heating Sizing Factor
    1.2,                           ! Cooling Sizing Factor
    6;                             ! Timesteps in Averaging Window


Sizing:Plant,
    shwsys1,                       ! Plant or Condenser Loop Name
    heating,                       ! Loop Type
    48.89,                         ! Design Loop Exit Temperature
    5.0;                           ! Loop Design Temperature Difference


Sizing:System,
    psz-ac:1,                      ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    0.3,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    12.8,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    12.8,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.0085,                        ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    psz-ac:2,                      ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    0.3,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    12.8,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    12.8,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.0085,                        ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    psz-ac:3,                      ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    0.3,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    12.8,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    12.8,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.0085,                        ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    psz-ac:4,                      ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    0.3,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    12.8,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    12.8,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.0085,                        ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:System,
    psz-ac:5,                      ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    0.3,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    12.8,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    12.8,                          ! Central Cooling Design Supply Air Temperature
    40.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.0085,                        ! Central Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    zonesum;                       ! System Outdoor Air Method


Sizing:Zone,
    core_zn,                       ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    12.8,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.0085,                        ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa core_zn,               ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    0.0,                           ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0;                           ! Heating Design Air Flow Rate


Sizing:Zone,
    perimeter_zn_1,                ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    12.8,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.0085,                        ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa perimeter_zn_1,        ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    0.0,                           ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0;                           ! Heating Design Air Flow Rate


Sizing:Zone,
    perimeter_zn_2,                ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    12.8,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.0085,                        ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa perimeter_zn_2,        ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    0.0,                           ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0;                           ! Heating Design Air Flow Rate


Sizing:Zone,
    perimeter_zn_3,                ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    12.8,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.0085,                        ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa perimeter_zn_3,        ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    0.0,                           ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0;                           ! Heating Design Air Flow Rate


Sizing:Zone,
    perimeter_zn_4,                ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    12.8,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    40.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.0085,                        ! Zone Cooling Design Supply Air Humidity Ratio
    0.008,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa perimeter_zn_4,        ! Design Specification Outdoor Air Object Name
    ,                              ! Zone Heating Sizing Factor
    ,                              ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    0.0,                           ! Cooling Minimum Air Flow
    0.0,                           ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0;                           ! Heating Design Air Flow Rate


SizingPeriod:DesignDay,
    seattle seattle tacoma intl a ann clg .4% condns db=>mwb,    ! Name
    8,                             ! Month
    21,                            ! Day of Month
    summerdesignday,               ! Day Type
    29.4,                          ! Maximum Dry-Bulb Temperature
    10.4,                          ! Daily Dry-Bulb Temperature Range
    defaultmultipliers,            ! Dry-Bulb Temperature Range Modifier Type
    ,                              ! Dry-Bulb Temperature Range Modifier Day Schedule Name
    wetbulb,                       ! Humidity Condition Type
    18.3,                          ! Wetbulb or DewPoint at Maximum Dry-Bulb
    ,                              ! Humidity Condition Day Schedule Name
    ,                              ! Humidity Ratio at Maximum Dry-Bulb
    ,                              ! Enthalpy at Maximum Dry-Bulb
    ,                              ! Daily Wet-Bulb Temperature Range
    99868.0,                       ! Barometric Pressure
    4.2,                           ! Wind Speed
    350.0,                         ! Wind Direction
    no,                            ! Rain Indicator
    no,                            ! Snow Indicator
    no,                            ! Daylight Saving Time Indicator
    ashraetau,                     ! Solar Model Indicator
    ,                              ! Beam Solar Day Schedule Name
    ,                              ! Diffuse Solar Day Schedule Name
    0.352,                         ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
    2.561;                         ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)


SizingPeriod:DesignDay,
    seattle seattle tacoma intl a ann htg 99.6% condns db,    ! Name
    12,                            ! Month
    21,                            ! Day of Month
    winterdesignday,               ! Day Type
    -4.2,                          ! Maximum Dry-Bulb Temperature
    0.0,                           ! Daily Dry-Bulb Temperature Range
    defaultmultipliers,            ! Dry-Bulb Temperature Range Modifier Type
    ,                              ! Dry-Bulb Temperature Range Modifier Day Schedule Name
    wetbulb,                       ! Humidity Condition Type
    -4.2,                          ! Wetbulb or DewPoint at Maximum Dry-Bulb
    ,                              ! Humidity Condition Day Schedule Name
    ,                              ! Humidity Ratio at Maximum Dry-Bulb
    ,                              ! Enthalpy at Maximum Dry-Bulb
    ,                              ! Daily Wet-Bulb Temperature Range
    99868.0,                       ! Barometric Pressure
    4.3,                           ! Wind Speed
    20.0,                          ! Wind Direction
    no,                            ! Rain Indicator
    no,                            ! Snow Indicator
    no,                            ! Daylight Saving Time Indicator
    ashraeclearsky,                ! Solar Model Indicator
    ,                              ! Beam Solar Day Schedule Name
    ,                              ! Diffuse Solar Day Schedule Name
    ,                              ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
    ,                              ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
    0.0;                           ! Sky Clearness


SurfaceConvectionAlgorithm:Inside,
    tarp;                          ! Algorithm


SurfaceConvectionAlgorithm:Outside,
    tarp;                          ! Algorithm


ThermostatSetpoint:DualSetpoint,
    core_zn dualspsched,           ! Name
    htgsetp_sch_no_optimum,        ! Heating Setpoint Temperature Schedule Name
    clgsetp_sch_no_optimum;        ! Cooling Setpoint Temperature Schedule Name


ThermostatSetpoint:DualSetpoint,
    perimeter_zn_1 dualspsched,    ! Name
    htgsetp_sch_no_optimum,        ! Heating Setpoint Temperature Schedule Name
    clgsetp_sch_no_optimum;        ! Cooling Setpoint Temperature Schedule Name


ThermostatSetpoint:DualSetpoint,
    perimeter_zn_2 dualspsched,    ! Name
    htgsetp_sch_no_optimum,        ! Heating Setpoint Temperature Schedule Name
    clgsetp_sch_no_optimum;        ! Cooling Setpoint Temperature Schedule Name


ThermostatSetpoint:DualSetpoint,
    perimeter_zn_3 dualspsched,    ! Name
    htgsetp_sch_no_optimum,        ! Heating Setpoint Temperature Schedule Name
    clgsetp_sch_no_optimum;        ! Cooling Setpoint Temperature Schedule Name


ThermostatSetpoint:DualSetpoint,
    perimeter_zn_4 dualspsched,    ! Name
    htgsetp_sch_no_optimum,        ! Heating Setpoint Temperature Schedule Name
    clgsetp_sch_no_optimum;        ! Cooling Setpoint Temperature Schedule Name


Timestep,
    12;                            ! Number of Timesteps per Hour


Version,
    9.0;                           ! Version Identifier


WaterHeater:Mixed,
    shwsys1 water heater,          ! Name
    0.1514,                        ! Tank Volume
    shwsys1 water heater setpoint temperature schedule,    ! Setpoint Temperature Schedule Name
    2.0,                           ! Deadband Temperature Difference
    82.2222,                       ! Maximum Temperature Limit
    cycle,                         ! Heater Control Type
    11722.84,                      ! Heater Maximum Capacity
    ,                              ! Heater Minimum Capacity
    ,                              ! Heater Ignition Minimum Flow Rate
    ,                              ! Heater Ignition Delay
    electricity,                   ! Heater Fuel Type
    1.0,                           ! Heater Thermal Efficiency
    ,                              ! Part Load Factor Curve Name
    571.0,                         ! Off Cycle Parasitic Fuel Consumption Rate
    electricity,                   ! Off Cycle Parasitic Fuel Type
    0.8,                           ! Off Cycle Parasitic Heat Fraction to Tank
    571.0,                         ! On Cycle Parasitic Fuel Consumption Rate
    electricity,                   ! On Cycle Parasitic Fuel Type
    ,                              ! On Cycle Parasitic Heat Fraction to Tank
    zone,                          ! Ambient Temperature Indicator
    ,                              ! Ambient Temperature Schedule Name
    core_zn,                       ! Ambient Temperature Zone Name
    ,                              ! Ambient Temperature Outdoor Air Node Name
    1.205980747,                   ! Off Cycle Loss Coefficient to Ambient Temperature
    ,                              ! Off Cycle Loss Fraction to Zone
    1.205980747,                   ! On Cycle Loss Coefficient to Ambient Temperature
    ,                              ! On Cycle Loss Fraction to Zone
    4.048e-06,                     ! Peak Use Flow Rate
    bldg_swh_sch;                  ! Use Flow Rate Fraction Schedule Name


WaterUse:Connections,
    core_zn water equipment,       ! Name
    core_zn water equipment water inlet node,    ! Inlet Node Name
    core_zn water equipment water outlet node,    ! Outlet Node Name
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Reclamation Water Storage Tank Name
    ,                              ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    ,                              ! Drain Water Heat Exchanger Type
    ,                              ! Drain Water Heat Exchanger Destination
    ,                              ! Drain Water Heat Exchanger U-Factor Times Area
    core_zn water equipment;       ! Water Use Equipment 1 Name


WaterUse:Equipment,
    core_zn water equipment,       ! Name
    WaterUse,                      ! End-Use Subcategory
    4.048e-06,                     ! Peak Flow Rate
    bldg_swh_sch,                  ! Flow Rate Fraction Schedule Name
    core_zn water equipment temp sched,    ! Target Temperature Schedule Name
    core_zn water equipment hot supply temp sched,    ! Hot Water Supply Temperature Schedule Name
    ,                              ! Cold Water Supply Temperature Schedule Name
    core_zn,                       ! Zone Name
    core_zn water equipment sensible fract sched,    ! Sensible Fraction Schedule Name
    core_zn water equipment latent fract sched;    ! Latent Fraction Schedule Name


WindowMaterial:SimpleGlazingSystem,
    glazing layer,                 ! Name
    2.3848692,                     ! U-Factor
    0.4,                           ! Solar Heat Gain Coefficient
    0.44;                          ! Visible Transmittance


Zone,
    attic,                         ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    0.0,                           ! Y Origin
    0.0,                           ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    autocalculate,                 ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    no;                            ! Part of Total Floor Area


Zone,
    core_zn,                       ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    0.0,                           ! Y Origin
    0.0,                           ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    autocalculate,                 ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    perimeter_zn_1,                ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    0.0,                           ! Y Origin
    0.0,                           ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    autocalculate,                 ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    perimeter_zn_2,                ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    0.0,                           ! Y Origin
    0.0,                           ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    autocalculate,                 ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    perimeter_zn_3,                ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    0.0,                           ! Y Origin
    0.0,                           ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    autocalculate,                 ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


Zone,
    perimeter_zn_4,                ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    0.0,                           ! Y Origin
    0.0,                           ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    autocalculate,                 ! Ceiling Height
    autocalculate,                 ! Volume
    autocalculate,                 ! Floor Area
    ,                              ! Zone Inside Convection Algorithm
    ,                              ! Zone Outside Convection Algorithm
    yes;                           ! Part of Total Floor Area


ZoneControl:Thermostat,
    core_zn thermostat,            ! Name
    core_zn,                       ! Zone or ZoneList Name
    dual zone control type sched,  ! Control Type Schedule Name
    thermostatsetpoint:dualsetpoint,    ! Control 1 Object Type
    core_zn dualspsched;           ! Control 1 Name


ZoneControl:Thermostat,
    perimeter_zn_1 thermostat,     ! Name
    perimeter_zn_1,                ! Zone or ZoneList Name
    dual zone control type sched,  ! Control Type Schedule Name
    thermostatsetpoint:dualsetpoint,    ! Control 1 Object Type
    perimeter_zn_1 dualspsched;    ! Control 1 Name


ZoneControl:Thermostat,
    perimeter_zn_2 thermostat,     ! Name
    perimeter_zn_2,                ! Zone or ZoneList Name
    dual zone control type sched,  ! Control Type Schedule Name
    thermostatsetpoint:dualsetpoint,    ! Control 1 Object Type
    perimeter_zn_2 dualspsched;    ! Control 1 Name


ZoneControl:Thermostat,
    perimeter_zn_3 thermostat,     ! Name
    perimeter_zn_3,                ! Zone or ZoneList Name
    dual zone control type sched,  ! Control Type Schedule Name
    thermostatsetpoint:dualsetpoint,    ! Control 1 Object Type
    perimeter_zn_3 dualspsched;    ! Control 1 Name


ZoneControl:Thermostat,
    perimeter_zn_4 thermostat,     ! Name
    perimeter_zn_4,                ! Zone or ZoneList Name
    dual zone control type sched,  ! Control Type Schedule Name
    thermostatsetpoint:dualsetpoint,    ! Control 1 Object Type
    perimeter_zn_4 dualspsched;    ! Control 1 Name


ZoneHVAC:EquipmentConnections,
    core_zn,                       ! Zone Name
    core_zn equipment,             ! Zone Conditioning Equipment List Name
    core_zn inlet nodes,           ! Zone Air Inlet Node or NodeList Name
    ,                              ! Zone Air Exhaust Node or NodeList Name
    core_zn air node,              ! Zone Air Node Name
    core_zn return air node name;  ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    perimeter_zn_1,                ! Zone Name
    perimeter_zn_1 equipment,      ! Zone Conditioning Equipment List Name
    perimeter_zn_1 inlet nodes,    ! Zone Air Inlet Node or NodeList Name
    ,                              ! Zone Air Exhaust Node or NodeList Name
    perimeter_zn_1 air node,       ! Zone Air Node Name
    perimeter_zn_1 return air node name;    ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    perimeter_zn_2,                ! Zone Name
    perimeter_zn_2 equipment,      ! Zone Conditioning Equipment List Name
    perimeter_zn_2 inlet nodes,    ! Zone Air Inlet Node or NodeList Name
    ,                              ! Zone Air Exhaust Node or NodeList Name
    perimeter_zn_2 air node,       ! Zone Air Node Name
    perimeter_zn_2 return air node name;    ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    perimeter_zn_3,                ! Zone Name
    perimeter_zn_3 equipment,      ! Zone Conditioning Equipment List Name
    perimeter_zn_3 inlet nodes,    ! Zone Air Inlet Node or NodeList Name
    ,                              ! Zone Air Exhaust Node or NodeList Name
    perimeter_zn_3 air node,       ! Zone Air Node Name
    perimeter_zn_3 return air node name;    ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    perimeter_zn_4,                ! Zone Name
    perimeter_zn_4 equipment,      ! Zone Conditioning Equipment List Name
    perimeter_zn_4 inlet nodes,    ! Zone Air Inlet Node or NodeList Name
    ,                              ! Zone Air Exhaust Node or NodeList Name
    perimeter_zn_4 air node,       ! Zone Air Node Name
    perimeter_zn_4 return air node name;    ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentList,
    core_zn equipment,             ! Name
    sequentialload,                ! Load Distribution Scheme
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 1 Object Type
    core_zn direct air,            ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1;                             ! Zone Equipment 1 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    perimeter_zn_1 equipment,      ! Name
    sequentialload,                ! Load Distribution Scheme
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 1 Object Type
    perimeter_zn_1 direct air,     ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1;                             ! Zone Equipment 1 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    perimeter_zn_2 equipment,      ! Name
    sequentialload,                ! Load Distribution Scheme
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 1 Object Type
    perimeter_zn_2 direct air,     ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1;                             ! Zone Equipment 1 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    perimeter_zn_3 equipment,      ! Name
    sequentialload,                ! Load Distribution Scheme
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 1 Object Type
    perimeter_zn_3 direct air,     ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1;                             ! Zone Equipment 1 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    perimeter_zn_4 equipment,      ! Name
    sequentialload,                ! Load Distribution Scheme
    airterminal:singleduct:uncontrolled,    ! Zone Equipment 1 Object Type
    perimeter_zn_4 direct air,     ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1;                             ! Zone Equipment 1 Heating or No-Load Sequence


ZoneInfiltration:DesignFlowRate,
    attic_infiltration,            ! Name
    attic,                         ! Zone or ZoneList Name
    always_on,                     ! Schedule Name
    flow/zone,                     ! Design Flow Rate Calculation Method
    0.2001,                        ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    ,                              ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    1.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.0,                           ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    perimeter_zn_1_door_infiltration,    ! Name
    perimeter_zn_1,                ! Zone or ZoneList Name
    infil_door_opening_sch,        ! Schedule Name
    flow/zone,                     ! Design Flow Rate Calculation Method
    0.076455414,                   ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    ,                              ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    1.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.0,                           ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    perimeter_zn_1_infiltration,   ! Name
    perimeter_zn_1,                ! Zone or ZoneList Name
    infil_quarter_on_sch,          ! Schedule Name
    flow/exteriorwallarea,         ! Design Flow Rate Calculation Method
    0.0,                           ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    perimeter_zn_2_infiltration,   ! Name
    perimeter_zn_2,                ! Zone or ZoneList Name
    infil_quarter_on_sch,          ! Schedule Name
    flow/exteriorwallarea,         ! Design Flow Rate Calculation Method
    0.0,                           ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    perimeter_zn_3_infiltration,   ! Name
    perimeter_zn_3,                ! Zone or ZoneList Name
    infil_quarter_on_sch,          ! Schedule Name
    flow/exteriorwallarea,         ! Design Flow Rate Calculation Method
    0.0,                           ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    perimeter_zn_4_infiltration,   ! Name
    perimeter_zn_4,                ! Zone or ZoneList Name
    infil_quarter_on_sch,          ! Schedule Name
    flow/exteriorwallarea,         ! Design Flow Rate Calculation Method
    0.0,                           ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    0.00056896,                    ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.224,                         ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient
