<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> OfficeSmall RUNPERIOD 1 ** Seattle Seattle Tacoma Intl A WA USA TMY3 WMO#=727930
  2024-07-08
  16:54:34
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 9.0.1-bb7ca4f0da, YMD=2024.07.08 16:54</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>OfficeSmall</b></p>
<p>Environment: <b>RUNPERIOD 1 ** Seattle Seattle Tacoma Intl A WA USA TMY3 WMO#=727930</b></p>
<p>Simulation Timestamp: <b>2024-07-08
  16:54:34</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-07-08
    16:54:34</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">      155.54</td>
    <td align="right">      304.28</td>
    <td align="right">      304.28</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">      155.54</td>
    <td align="right">      304.28</td>
    <td align="right">      304.28</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">      491.85</td>
    <td align="right">      962.22</td>
    <td align="right">      962.22</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">      491.85</td>
    <td align="right">      962.22</td>
    <td align="right">      962.22</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      511.16</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      511.16</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        4.81</td>
    <td align="right">        0.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        9.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       44.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       11.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       48.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       18.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       18.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.31</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      155.18</td>
    <td align="right">        0.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.31</td>
  </tr>
</table>
<i>Note: Electricity appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        4.81</td>
    <td align="right">        0.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        9.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">LightsWired</td>
    <td align="right">       44.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">       11.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">       48.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">       18.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">       18.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.16</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">WaterUse</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.16</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      109.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       99.13</td>
    <td align="right">        0.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       94.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      303.59</td>
    <td align="right">        0.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.11</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      109.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       99.13</td>
    <td align="right">        0.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       94.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      303.59</td>
    <td align="right">        0.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.11</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     155.182</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     155.182</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     155.182</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     155.182</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">       58.31</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">       58.31</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">       58.31</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        7.50</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">       17.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     1155.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYCODENAMEASHRAE901::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2013</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYCODEYEAR2013::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICESMALL</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMEOFFICESMALL::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 4C</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE4C::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_WA_SEATTLE</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYUSA_WA_SEATTLE::Meter">Meter</a>    |   
<p><b>ZoneCoolingSummaryMonthly</b></p> |
<a href="#ZoneCoolingSummaryMonthly::CORE_ZN">CORE_ZN</a>    |   
<a href="#ZoneCoolingSummaryMonthly::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#ZoneCoolingSummaryMonthly::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#ZoneCoolingSummaryMonthly::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ATTIC">ATTIC</a>    |   
<p><b>ZoneHeatingSummaryMonthly</b></p> |
<a href="#ZoneHeatingSummaryMonthly::CORE_ZN">CORE_ZN</a>    |   
<a href="#ZoneHeatingSummaryMonthly::PERIMETER_ZN_1">PERIMETER_ZN_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::PERIMETER_ZN_2">PERIMETER_ZN_2</a>    |   
<a href="#ZoneHeatingSummaryMonthly::PERIMETER_ZN_3">PERIMETER_ZN_3</a>    |   
<a href="#ZoneHeatingSummaryMonthly::PERIMETER_ZN_4">PERIMETER_ZN_4</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ATTIC">ATTIC</a>    |   
<p><b>EnergyConsumptionElectricityNaturalGasMonthly</b></p> |
<a href="#EnergyConsumptionElectricityNaturalGasMonthly::Meter">Meter</a>    |   
<p><b>EndUseEnergyConsumptionElectricityMonthly</b></p> |
<a href="#EndUseEnergyConsumptionElectricityMonthly::Meter">Meter</a>    |   
<p><b>EndUseEnergyConsumptionNaturalGasMonthly</b></p> |
<a href="#EndUseEnergyConsumptionNaturalGasMonthly::Meter">Meter</a>    |   
<p><b>PeakEnergyEndUseElectricityPart1Monthly</b></p> |
<a href="#PeakEnergyEndUseElectricityPart1Monthly::Meter">Meter</a>    |   
<p><b>PeakEnergyEndUseElectricityPart2Monthly</b></p> |
<a href="#PeakEnergyEndUseElectricityPart2Monthly::Meter">Meter</a>    |   
<p><b>ElectricComponentsOfPeakDemandMonthly</b></p> |
<a href="#ElectricComponentsOfPeakDemandMonthly::Meter">Meter</a>    |   
<p><b>PeakEnergyEndUseNaturalGasMonthly</b></p> |
<a href="#PeakEnergyEndUseNaturalGasMonthly::Meter">Meter</a>    |   
<p><b>DXReportMonthly</b></p> |
<a href="#DXReportMonthly::PSZ-AC:1HEATPUMPDXCOOLINGCOIL">PSZ-AC:1 HEAT PUMP DX COOLING COIL</a>    |   
<a href="#DXReportMonthly::PSZ-AC:2HEATPUMPDXCOOLINGCOIL">PSZ-AC:2 HEAT PUMP DX COOLING COIL</a>    |   
<a href="#DXReportMonthly::PSZ-AC:3HEATPUMPDXCOOLINGCOIL">PSZ-AC:3 HEAT PUMP DX COOLING COIL</a>    |   
<a href="#DXReportMonthly::PSZ-AC:4HEATPUMPDXCOOLINGCOIL">PSZ-AC:4 HEAT PUMP DX COOLING COIL</a>    |   
<a href="#DXReportMonthly::PSZ-AC:5HEATPUMPDXCOOLINGCOIL">PSZ-AC:5 HEAT PUMP DX COOLING COIL</a>    |   
<p><b>CoilReportMonthly</b></p> |
<a href="#CoilReportMonthly::PSZ-AC:1HEATPUMPDXHEATINGCOIL">PSZ-AC:1 HEAT PUMP DX HEATING COIL</a>    |   
<a href="#CoilReportMonthly::PSZ-AC:2HEATPUMPDXHEATINGCOIL">PSZ-AC:2 HEAT PUMP DX HEATING COIL</a>    |   
<a href="#CoilReportMonthly::PSZ-AC:3HEATPUMPDXHEATINGCOIL">PSZ-AC:3 HEAT PUMP DX HEATING COIL</a>    |   
<a href="#CoilReportMonthly::PSZ-AC:4HEATPUMPDXHEATINGCOIL">PSZ-AC:4 HEAT PUMP DX HEATING COIL</a>    |   
<a href="#CoilReportMonthly::PSZ-AC:5HEATPUMPDXHEATINGCOIL">PSZ-AC:5 HEAT PUMP DX HEATING COIL</a>    |   
<a href="#CoilReportMonthly::PSZ-AC:1HEATPUMPDXSUPPHEATINGCOIL">PSZ-AC:1 HEAT PUMP DX SUPP HEATING COIL</a>    |   
<a href="#CoilReportMonthly::PSZ-AC:2HEATPUMPDXSUPPHEATINGCOIL">PSZ-AC:2 HEAT PUMP DX SUPP HEATING COIL</a>    |   
<a href="#CoilReportMonthly::PSZ-AC:3HEATPUMPDXSUPPHEATINGCOIL">PSZ-AC:3 HEAT PUMP DX SUPP HEATING COIL</a>    |   
<a href="#CoilReportMonthly::PSZ-AC:4HEATPUMPDXSUPPHEATINGCOIL">PSZ-AC:4 HEAT PUMP DX SUPP HEATING COIL</a>    |   
<a href="#CoilReportMonthly::PSZ-AC:5HEATPUMPDXSUPPHEATINGCOIL">PSZ-AC:5 HEAT PUMP DX SUPP HEATING COIL</a>    |   
<a href="#CoilReportMonthly::PSZ-AC:1HEATPUMPDXCOOLINGCOIL">PSZ-AC:1 HEAT PUMP DX COOLING COIL</a>    |   
<a href="#CoilReportMonthly::PSZ-AC:2HEATPUMPDXCOOLINGCOIL">PSZ-AC:2 HEAT PUMP DX COOLING COIL</a>    |   
<a href="#CoilReportMonthly::PSZ-AC:3HEATPUMPDXCOOLINGCOIL">PSZ-AC:3 HEAT PUMP DX COOLING COIL</a>    |   
<a href="#CoilReportMonthly::PSZ-AC:4HEATPUMPDXCOOLINGCOIL">PSZ-AC:4 HEAT PUMP DX COOLING COIL</a>    |   
<a href="#CoilReportMonthly::PSZ-AC:5HEATPUMPDXCOOLINGCOIL">PSZ-AC:5 HEAT PUMP DX COOLING COIL</a>    |   
<p><b>FanReportMonthly</b></p> |
<a href="#FanReportMonthly::PSZ-AC:1FAN">PSZ-AC:1 FAN</a>    |   
<a href="#FanReportMonthly::PSZ-AC:2FAN">PSZ-AC:2 FAN</a>    |   
<a href="#FanReportMonthly::PSZ-AC:3FAN">PSZ-AC:3 FAN</a>    |   
<a href="#FanReportMonthly::PSZ-AC:4FAN">PSZ-AC:4 FAN</a>    |   
<a href="#FanReportMonthly::PSZ-AC:5FAN">PSZ-AC:5 FAN</a>    |   
<p><b>PumpReportMonthly</b></p> |
<a href="#PumpReportMonthly::SHWSYS1PUMP">SHWSYS1 PUMP</a>    |   
<p><b>AirLoopSystemComponentEnergyUseMonthly</b></p> |
<a href="#AirLoopSystemComponentEnergyUseMonthly::PSZ-AC:1">PSZ-AC:1</a>    |   
<a href="#AirLoopSystemComponentEnergyUseMonthly::PSZ-AC:2">PSZ-AC:2</a>    |   
<a href="#AirLoopSystemComponentEnergyUseMonthly::PSZ-AC:3">PSZ-AC:3</a>    |   
<a href="#AirLoopSystemComponentEnergyUseMonthly::PSZ-AC:4">PSZ-AC:4</a>    |   
<a href="#AirLoopSystemComponentEnergyUseMonthly::PSZ-AC:5">PSZ-AC:5</a>    |   
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-07-08
    16:54:34</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 9.0.1-bb7ca4f0da, YMD=2024.07.08 16:54</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUNPERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Seattle Seattle Tacoma Intl A WA USA TMY3 WMO#=727930</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       47.47</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -122.3</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      122.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      281.51</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      281.51</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       59.68</td>
    <td align="right">       16.73</td>
    <td align="right">       11.16</td>
    <td align="right">       20.64</td>
    <td align="right">       11.16</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       21.20</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       24.44</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       21.20</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       24.44</td>
    <td align="right">       19.81</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      281.51</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      281.51</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       59.68</td>
    <td align="right">       16.73</td>
    <td align="right">       11.16</td>
    <td align="right">       20.64</td>
    <td align="right">       11.16</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       21.20</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       24.44</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       21.20</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       24.44</td>
    <td align="right">       19.81</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      598.76</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">      149.66</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      456.46</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8264</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7800</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">      113.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      346.02</td>
    <td align="right">        1.00</td>
    <td align="right">       84.45</td>
    <td align="right">        0.00</td>
    <td align="right">       20.64</td>
    <td align="right">       20.64</td>
    <td align="right">      8.8264</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7800</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">       67.30</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      205.26</td>
    <td align="right">        1.00</td>
    <td align="right">       56.30</td>
    <td align="right">        0.00</td>
    <td align="right">       11.16</td>
    <td align="right">       11.16</td>
    <td align="right">      8.8264</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7800</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">      113.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      346.02</td>
    <td align="right">        1.00</td>
    <td align="right">       84.45</td>
    <td align="right">        0.00</td>
    <td align="right">       16.73</td>
    <td align="right">       16.73</td>
    <td align="right">      8.8264</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7800</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">       67.30</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      205.26</td>
    <td align="right">        1.00</td>
    <td align="right">       56.30</td>
    <td align="right">        0.00</td>
    <td align="right">       11.16</td>
    <td align="right">       11.16</td>
    <td align="right">      8.8264</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7800</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">      567.98</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">      720.19</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      511.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1559.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">      281.51</td>
    <td align="right">        0.00</td>
    <td align="right">       59.68</td>
    <td align="right">       59.68</td>
    <td align="right">      8.8264</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7800</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      511.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1559.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">      281.51</td>
    <td align="right">        0.00</td>
    <td align="right">       59.68</td>
    <td align="right">       59.68</td>
    <td align="right">      8.8264</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7800</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">      567.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      720.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">      567.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      720.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-07-08
    16:54:34</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">26-DEC-08:09</td>
    <td align="right">17-JAN-06:19</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">02-JAN-12:09</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     6131.19</td>
    <td align="right">    12373.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     3153.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     3325.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     1576.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">      571.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    14757.80</td>
    <td align="right">    12373.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">     6131.19</td>
    <td align="right">    12373.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">LightsWired</td>
    <td align="right">     3153.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">     3325.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">     1576.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">      571.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">WaterUse</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-07-08
    16:54:34</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">       15.24</td>
    <td align="right">        0.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       29.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      140.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       37.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      152.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       58.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       57.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      491.46</td>
    <td align="right">        0.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">       29.82</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       57.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      274.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       73.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      299.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      115.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">      111.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      961.47</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">       29.82</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       57.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      274.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       73.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      299.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      115.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">      111.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      961.47</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-07-08
    16:54:34</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN DIRECT AIR</td>
    <td align="right">    0.304203</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 DIRECT AIR</td>
    <td align="right">    0.356232</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 DIRECT AIR</td>
    <td align="right">    0.226178</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 DIRECT AIR</td>
    <td align="right">    0.241944</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 DIRECT AIR</td>
    <td align="right">    0.278893</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">    0.304203</td>
    <td align="right">    0.304203</td>
    <td align="right">    0.304203</td>
    <td align="right">    0.304203</td>
    <td align="right">    0.304203</td>
    <td align="right">    0.304203</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.304203</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">    0.356232</td>
    <td align="right">    0.356232</td>
    <td align="right">    0.356232</td>
    <td align="right">    0.356232</td>
    <td align="right">    0.356232</td>
    <td align="right">    0.356232</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.356232</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">    0.226178</td>
    <td align="right">    0.226178</td>
    <td align="right">    0.226178</td>
    <td align="right">    0.226178</td>
    <td align="right">    0.226178</td>
    <td align="right">    0.226178</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.226178</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">    0.241944</td>
    <td align="right">    0.241944</td>
    <td align="right">    0.241944</td>
    <td align="right">    0.241944</td>
    <td align="right">    0.241944</td>
    <td align="right">    0.241944</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.241944</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">    0.278893</td>
    <td align="right">    0.278893</td>
    <td align="right">    0.278893</td>
    <td align="right">    0.278893</td>
    <td align="right">    0.278893</td>
    <td align="right">    0.278893</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.278893</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_OA_CONTROLLER</td>
    <td align="right">    0.304203</td>
    <td align="right">    0.064618</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">    0.356232</td>
    <td align="right">    0.048985</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">    0.226178</td>
    <td align="right">    0.029058</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">    0.241944</td>
    <td align="right">    0.048985</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_OA_CONTROLLER</td>
    <td align="right">    0.278893</td>
    <td align="right">    0.029058</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX COOLING COIL</td>
    <td align="right">    0.304203</td>
    <td align="right">     5186.82</td>
    <td align="right">    0.800939</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX COOLING COIL</td>
    <td align="right">    0.356232</td>
    <td align="right">     5896.90</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX COOLING COIL</td>
    <td align="right">    0.226178</td>
    <td align="right">     3744.05</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX COOLING COIL</td>
    <td align="right">    0.241944</td>
    <td align="right">     4100.09</td>
    <td align="right">    0.800131</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX COOLING COIL</td>
    <td align="right">    0.278893</td>
    <td align="right">     4616.67</td>
    <td align="right">    0.800655</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC:UnitaryHeatPump:AirToAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC:UnitaryHeatPump:AirToAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_HEATPUMP</td>
    <td align="right">    0.304203</td>
    <td align="right">    0.304203</td>
    <td align="right">    0.304203</td>
    <td align="right">    0.304203</td>
    <td align="right">     5186.82</td>
    <td align="right">     5186.82</td>
    <td align="right">       40.00</td>
    <td align="right">     3406.66</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_HEATPUMP</td>
    <td align="right">    0.356232</td>
    <td align="right">    0.356232</td>
    <td align="right">    0.356232</td>
    <td align="right">    0.356232</td>
    <td align="right">     5896.90</td>
    <td align="right">     5896.90</td>
    <td align="right">       40.00</td>
    <td align="right">     4275.93</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_HEATPUMP</td>
    <td align="right">    0.226178</td>
    <td align="right">    0.226178</td>
    <td align="right">    0.226178</td>
    <td align="right">    0.226178</td>
    <td align="right">     3744.05</td>
    <td align="right">     3744.05</td>
    <td align="right">       40.00</td>
    <td align="right">     2622.84</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_HEATPUMP</td>
    <td align="right">    0.241944</td>
    <td align="right">    0.241944</td>
    <td align="right">    0.241944</td>
    <td align="right">    0.241944</td>
    <td align="right">     4100.09</td>
    <td align="right">     4100.09</td>
    <td align="right">       40.00</td>
    <td align="right">     4269.07</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_HEATPUMP</td>
    <td align="right">    0.278893</td>
    <td align="right">    0.278893</td>
    <td align="right">    0.278893</td>
    <td align="right">    0.278893</td>
    <td align="right">     4616.67</td>
    <td align="right">     4616.67</td>
    <td align="right">       40.00</td>
    <td align="right">     2612.63</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:OnOff</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:OnOff-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 FAN</td>
    <td align="right">    0.304203</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 FAN</td>
    <td align="right">    0.356232</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 FAN</td>
    <td align="right">    0.226178</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 FAN</td>
    <td align="right">    0.241944</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 FAN</td>
    <td align="right">    0.278893</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX HEATING COIL</td>
    <td align="right">    0.304203</td>
    <td align="right">     5186.82</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX HEATING COIL</td>
    <td align="right">    0.356232</td>
    <td align="right">     5896.90</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX HEATING COIL</td>
    <td align="right">    0.226178</td>
    <td align="right">     3744.05</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX HEATING COIL</td>
    <td align="right">    0.241944</td>
    <td align="right">     4100.09</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX HEATING COIL</td>
    <td align="right">    0.278893</td>
    <td align="right">     4616.67</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">     3406.66</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">     4275.93</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">     2622.84</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">     4269.07</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">     2612.63</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1</td>
    <td align="right">    0.000004</td>
    <td align="right">    0.000486</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">    0.000004</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-07-08
    16:54:34</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">ATTIC_SOFFIT_WEST | ATTIC_SOFFIT_SOUTH | ATTIC_SOFFIT_EAST |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">ATTIC_SOFFIT_SOUTH | ATTIC_SOFFIT_EAST | ATTIC_SOFFIT_NORTH |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">ATTIC_SOFFIT_WEST | ATTIC_SOFFIT_EAST | ATTIC_SOFFIT_NORTH |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">ATTIC_SOFFIT_WEST | ATTIC_SOFFIT_SOUTH | ATTIC_SOFFIT_NORTH |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1 | PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2 | PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3 | PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4 | PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5 | PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6 | PERIMETER_ZN_1_WALL_SOUTH_DOOR |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_4 | PERIMETER_ZN_2_WALL_EAST_WINDOW_3 | PERIMETER_ZN_2_WALL_EAST_WINDOW_2 | PERIMETER_ZN_2_WALL_EAST_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_1 | PERIMETER_ZN_3_WALL_NORTH_WINDOW_2 | PERIMETER_ZN_3_WALL_NORTH_WINDOW_3 | PERIMETER_ZN_3_WALL_NORTH_WINDOW_4 | PERIMETER_ZN_3_WALL_NORTH_WINDOW_5 | PERIMETER_ZN_3_WALL_NORTH_WINDOW_6 | PERIMETER_ZN_3_WALL_NORTH_DOOR1 | PERIMETER_ZN_3_WALL_NORTH_DOOR2 |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_4 | PERIMETER_ZN_4_WALL_WEST_WINDOW_3 | PERIMETER_ZN_4_WALL_WEST_WINDOW_2 | PERIMETER_ZN_4_WALL_WEST_WINDOW_1 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-07-08
    16:54:34</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-07-08
    16:54:34</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">9.0</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.556</td>
    <td align="right">0.556</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">11.40</td>
    <td align="right">8.10</td>
    <td align="right">5.40</td>
    <td align="right">4.50</td>
    <td align="right">5.80</td>
    <td align="right">8.30</td>
    <td align="right">10.90</td>
    <td align="right">13.00</td>
    <td align="right">15.60</td>
    <td align="right">17.70</td>
    <td align="right">18.80</td>
    <td align="right">15.10</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Seattle Seattle Tacoma Intl A WA USA TMY3 WMO#=727930</td>
    <td align="right">47.47</td>
    <td align="right">-122.32</td>
    <td align="right">-8.00</td>
    <td align="right">122.00</td>
    <td align="right">99868</td>
    <td align="right">1.1870</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Correlation</td>
    <td align="right">NA</td>
    <td align="right">11.22</td>
    <td align="right">14.30</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">OfficeSmall</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.20000</td>
    <td align="right">FullInteriorAndExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
    <td align="right">71</td>
    <td align="right">23</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORE_ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">13.85</td>
    <td align="right">9.23</td>
    <td align="right">1.53</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">5.00</td>
    <td align="right">22.69</td>
    <td align="right">5.00</td>
    <td align="right">13.46</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">456.46</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">149.66</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">13.85</td>
    <td align="right">2.21</td>
    <td align="right">1.53</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">27.69</td>
    <td align="right">0.00</td>
    <td align="right">5.00</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">346.02</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">113.45</td>
    <td align="right">84.45</td>
    <td align="right">63.82</td>
    <td align="right">20.64</td>
    <td align="right">6</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">25.64</td>
    <td align="right">9.23</td>
    <td align="right">1.53</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">22.69</td>
    <td align="right">27.69</td>
    <td align="right">0.00</td>
    <td align="right">18.46</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">205.27</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">67.30</td>
    <td align="right">56.30</td>
    <td align="right">45.15</td>
    <td align="right">11.16</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">13.85</td>
    <td align="right">16.25</td>
    <td align="right">1.53</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">27.69</td>
    <td align="right">13.46</td>
    <td align="right">18.46</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">346.02</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">113.45</td>
    <td align="right">84.45</td>
    <td align="right">63.82</td>
    <td align="right">16.73</td>
    <td align="right">6</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.05</td>
    <td align="right">9.23</td>
    <td align="right">1.53</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">5.00</td>
    <td align="right">0.00</td>
    <td align="right">18.46</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">205.27</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">67.30</td>
    <td align="right">56.30</td>
    <td align="right">45.15</td>
    <td align="right">11.16</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ATTIC</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">13.85</td>
    <td align="right">9.23</td>
    <td align="right">3.70</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-0.60</td>
    <td align="right">28.29</td>
    <td align="right">-0.60</td>
    <td align="right">19.06</td>
    <td align="right">3.05</td>
    <td align="right">6.33</td>
    <td align="right">1.64</td>
    <td align="right">720.19</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">567.98</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">13</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORE_ZN</td>
    <td align="right">149.66</td>
    <td align="right">9.0</td>
    <td align="right">16.588</td>
    <td align="right">6.028E-002</td>
    <td align="right">8.826</td>
    <td align="right">6.780</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.606</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">113.45</td>
    <td align="right">6.8</td>
    <td align="right">16.588</td>
    <td align="right">6.028E-002</td>
    <td align="right">8.826</td>
    <td align="right">6.780</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.606</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">67.30</td>
    <td align="right">4.1</td>
    <td align="right">16.588</td>
    <td align="right">6.028E-002</td>
    <td align="right">8.826</td>
    <td align="right">6.780</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.606</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">113.45</td>
    <td align="right">6.8</td>
    <td align="right">16.588</td>
    <td align="right">6.028E-002</td>
    <td align="right">8.826</td>
    <td align="right">6.780</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.606</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">67.30</td>
    <td align="right">4.1</td>
    <td align="right">16.588</td>
    <td align="right">6.028E-002</td>
    <td align="right">8.826</td>
    <td align="right">6.780</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.606</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ATTIC</td>
    <td align="right">567.98</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORE_ZN</td>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">CORE_ZN</td>
    <td align="right">149.66</td>
    <td align="right">9.0</td>
    <td align="right">9.0</td>
    <td align="right">6.028E-002</td>
    <td align="right">16.588</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">9</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">113.45</td>
    <td align="right">6.8</td>
    <td align="right">6.8</td>
    <td align="right">6.028E-002</td>
    <td align="right">16.588</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">BLDG_OCC_SCH_W_SB</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">67.30</td>
    <td align="right">4.1</td>
    <td align="right">4.1</td>
    <td align="right">6.028E-002</td>
    <td align="right">16.588</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">113.45</td>
    <td align="right">6.8</td>
    <td align="right">6.8</td>
    <td align="right">6.028E-002</td>
    <td align="right">16.588</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">67.30</td>
    <td align="right">4.1</td>
    <td align="right">4.1</td>
    <td align="right">6.028E-002</td>
    <td align="right">16.588</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORE_ZN_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">CORE_ZN</td>
    <td align="right">149.66</td>
    <td align="right">9.0</td>
    <td align="right">1320.937</td>
    <td align="right">8.826</td>
    <td align="right">146.413</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">1320.937</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">PERIMETER_ZN_1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">113.45</td>
    <td align="right">6.8</td>
    <td align="right">1001.356</td>
    <td align="right">8.826</td>
    <td align="right">146.413</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">1001.356</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">PERIMETER_ZN_2_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">67.30</td>
    <td align="right">4.1</td>
    <td align="right">594.017</td>
    <td align="right">8.826</td>
    <td align="right">146.413</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">594.017</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">PERIMETER_ZN_3_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">113.45</td>
    <td align="right">6.8</td>
    <td align="right">1001.356</td>
    <td align="right">8.826</td>
    <td align="right">146.413</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">1001.356</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">PERIMETER_ZN_4_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">67.30</td>
    <td align="right">4.1</td>
    <td align="right">594.017</td>
    <td align="right">8.826</td>
    <td align="right">146.413</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">594.017</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORE_ZN_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">CORE_ZN</td>
    <td align="right">149.66</td>
    <td align="right">9.0</td>
    <td align="right">1014.677</td>
    <td align="right">6.780</td>
    <td align="right">112.467</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">1014.677</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">PERIMETER_ZN_1_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">113.45</td>
    <td align="right">6.8</td>
    <td align="right">769.191</td>
    <td align="right">6.780</td>
    <td align="right">112.467</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">769.191</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">PERIMETER_ZN_2_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">67.30</td>
    <td align="right">4.1</td>
    <td align="right">456.294</td>
    <td align="right">6.780</td>
    <td align="right">112.467</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">456.294</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">PERIMETER_ZN_3_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">113.45</td>
    <td align="right">6.8</td>
    <td align="right">769.191</td>
    <td align="right">6.780</td>
    <td align="right">112.467</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">769.191</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">PERIMETER_ZN_4_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">67.30</td>
    <td align="right">4.1</td>
    <td align="right">456.294</td>
    <td align="right">6.780</td>
    <td align="right">112.467</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">456.294</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">External Shading Calculation Method</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">30</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">InternalCalculation</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone/Window Adjacency Daylighting Counts</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone/Window Adjacency Daylighting Counts-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Number of Exterior Windows</td>
    <td align="right">Number of Exterior Windows in Adjacent Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">7</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">4</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">6</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">4</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone/Window Adjacency Daylighting Matrix</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone/Window Adjacency Daylighting Matrix-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Number of Adjacent Zones with Windows</td>
    <td align="right">Adjacent Zone Names - 1st 100 (max)</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">SHWSYS1 WATER HEATER</td>
    <td align="right">0.1514</td>
    <td align="right">11722.8</td>
    <td align="right">0.988</td>
    <td align="right">0.5107</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s/m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s/m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">PERIMETER_ZN_1_INFILTRATION</td>
    <td align="right">INFIL_QUARTER_ON_SCH</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">113.45</td>
    <td align="right">6.8</td>
    <td align="right">4.805E-002</td>
    <td align="right">4.235E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">PERIMETER_ZN_1_DOOR_INFILTRATION</td>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">113.45</td>
    <td align="right">6.8</td>
    <td align="right">7.646E-002</td>
    <td align="right">6.739E-004</td>
    <td align="right">9.053E-004</td>
    <td align="right">0.795</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">PERIMETER_ZN_2_INFILTRATION</td>
    <td align="right">INFIL_QUARTER_ON_SCH</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">67.30</td>
    <td align="right">4.1</td>
    <td align="right">3.203E-002</td>
    <td align="right">4.760E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.562</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">PERIMETER_ZN_3_INFILTRATION</td>
    <td align="right">INFIL_QUARTER_ON_SCH</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">113.45</td>
    <td align="right">6.8</td>
    <td align="right">4.805E-002</td>
    <td align="right">4.235E-004</td>
    <td align="right">5.438E-004</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">PERIMETER_ZN_4_INFILTRATION</td>
    <td align="right">INFIL_QUARTER_ON_SCH</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">67.30</td>
    <td align="right">4.1</td>
    <td align="right">3.203E-002</td>
    <td align="right">4.760E-004</td>
    <td align="right">5.690E-004</td>
    <td align="right">0.562</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ATTIC_INFILTRATION</td>
    <td align="right">ALWAYS_ON</td>
    <td align="right">ATTIC</td>
    <td align="right">567.98</td>
    <td align="right">0.0</td>
    <td align="right">0.200</td>
    <td align="right">3.523E-004</td>
    <td align="right">3.052E-004</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORE_ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ATTIC</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone CORE_ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone PERIMETER_ZN_1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone PERIMETER_ZN_2</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone PERIMETER_ZN_3</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone PERIMETER_ZN_4</td>
    <td align="right">1.2000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone CORE_ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone PERIMETER_ZN_1</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone PERIMETER_ZN_2</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone PERIMETER_ZN_3</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone PERIMETER_ZN_4</td>
    <td align="right">1.2000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORE_ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3405.68916</td>
    <td align="right">4086.82699</td>
    <td align="right">0.25350</td>
    <td align="right">0.30420</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">28.77600</td>
    <td align="right">8.79438E-003</td>
    <td align="right">149.65740</td>
    <td align="right">9.02199</td>
    <td align="right">6.46180E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CORE_ZN</td>
    <td align="right">Heating</td>
    <td align="right">753.19757</td>
    <td align="right">903.83708</td>
    <td align="right">3.29422E-002</td>
    <td align="right">6.46180E-002</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-4.20000</td>
    <td align="right">2.69032E-003</td>
    <td align="right">149.65740</td>
    <td align="right">9.02199</td>
    <td align="right">6.46180E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">Cooling</td>
    <td align="right">3988.00795</td>
    <td align="right">4785.60954</td>
    <td align="right">0.29686</td>
    <td align="right">0.35623</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:50:00</td>
    <td align="right">29.31333</td>
    <td align="right">8.79438E-003</td>
    <td align="right">113.45000</td>
    <td align="right">6.83925</td>
    <td align="right">4.89846E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">Heating</td>
    <td align="right">2365.46667</td>
    <td align="right">2838.56000</td>
    <td align="right">0.10345</td>
    <td align="right">0.12414</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-4.20000</td>
    <td align="right">2.69032E-003</td>
    <td align="right">113.45000</td>
    <td align="right">6.83925</td>
    <td align="right">4.89846E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">Cooling</td>
    <td align="right">2532.24119</td>
    <td align="right">3038.68943</td>
    <td align="right">0.18848</td>
    <td align="right">0.22618</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 09:20:00</td>
    <td align="right">24.26933</td>
    <td align="right">8.79438E-003</td>
    <td align="right">67.30000</td>
    <td align="right">4.05713</td>
    <td align="right">2.90583E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">Heating</td>
    <td align="right">1476.21134</td>
    <td align="right">1771.45361</td>
    <td align="right">6.45602E-002</td>
    <td align="right">7.74723E-002</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-4.20000</td>
    <td align="right">2.69032E-003</td>
    <td align="right">67.30000</td>
    <td align="right">4.05713</td>
    <td align="right">2.90583E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">Cooling</td>
    <td align="right">2708.68036</td>
    <td align="right">3250.41643</td>
    <td align="right">0.20162</td>
    <td align="right">0.24194</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">28.77600</td>
    <td align="right">8.79438E-003</td>
    <td align="right">113.45000</td>
    <td align="right">6.83925</td>
    <td align="right">4.89846E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">Heating</td>
    <td align="right">2359.66385</td>
    <td align="right">2831.59662</td>
    <td align="right">0.10320</td>
    <td align="right">0.12384</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-4.20000</td>
    <td align="right">2.69032E-003</td>
    <td align="right">113.45000</td>
    <td align="right">6.83925</td>
    <td align="right">4.89846E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">Cooling</td>
    <td align="right">3122.41459</td>
    <td align="right">3746.89750</td>
    <td align="right">0.23241</td>
    <td align="right">0.27889</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 18:00:00</td>
    <td align="right">26.90400</td>
    <td align="right">8.79438E-003</td>
    <td align="right">67.30000</td>
    <td align="right">4.05713</td>
    <td align="right">2.90583E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">Heating</td>
    <td align="right">1467.57080</td>
    <td align="right">1761.08496</td>
    <td align="right">6.41823E-002</td>
    <td align="right">7.70188E-002</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-4.20000</td>
    <td align="right">2.69032E-003</td>
    <td align="right">67.30000</td>
    <td align="right">4.05713</td>
    <td align="right">2.90583E-002</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">4400.27</td>
    <td align="right">0.30420</td>
    <td align="right">0.30420</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">3406.66</td>
    <td align="right">6.46180E-002</td>
    <td align="right">6.46180E-002</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">5028.55</td>
    <td align="right">0.35623</td>
    <td align="right">0.35623</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">4275.93</td>
    <td align="right">0.12414</td>
    <td align="right">0.12414</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">3004.86</td>
    <td align="right">0.22618</td>
    <td align="right">0.22618</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">2622.84</td>
    <td align="right">7.74723E-002</td>
    <td align="right">7.74723E-002</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">3485.67</td>
    <td align="right">0.24194</td>
    <td align="right">0.24194</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">4269.07</td>
    <td align="right">0.12384</td>
    <td align="right">0.12384</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">3793.44</td>
    <td align="right">0.27889</td>
    <td align="right">0.27889</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">2612.63</td>
    <td align="right">7.70188E-002</td>
    <td align="right">7.70188E-002</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">CORE_ZN DIRECT AIR</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.30420</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">PERIMETER_ZN_1 DIRECT AIR</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.35623</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">PERIMETER_ZN_2 DIRECT AIR</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.22618</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">PERIMETER_ZN_3 DIRECT AIR</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.24194</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">PERIMETER_ZN_4 DIRECT AIR</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.27889</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.30420</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.30420</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.30420</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.30420</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.30420</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.30420</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.35623</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.35623</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.35623</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.35623</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.35623</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.35623</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.22618</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.22618</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.22618</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.22618</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.22618</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.22618</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.24194</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.24194</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.24194</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.24194</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.24194</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.24194</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.27889</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.27889</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.27889</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.27889</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.27889</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.27889</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.30420</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.35623</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.22618</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.24194</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.27889</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PSZ-AC:1_OA_CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.30420</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PSZ-AC:1_OA_CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">6.46180E-002</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:1 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.30420</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:1 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5186.82389</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:1 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80094</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:AirToAir</td>
    <td align="right">PSZ-AC:1_HEATPUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.30420</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:AirToAir</td>
    <td align="right">PSZ-AC:1_HEATPUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.30420</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:AirToAir</td>
    <td align="right">PSZ-AC:1_HEATPUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.30420</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:AirToAir</td>
    <td align="right">PSZ-AC:1_HEATPUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.30420</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:AirToAir</td>
    <td align="right">PSZ-AC:1_HEATPUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">5186.82389</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:AirToAir</td>
    <td align="right">PSZ-AC:1_HEATPUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">5186.82389</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:AirToAir</td>
    <td align="right">PSZ-AC:1_HEATPUMP</td>
    <td align="right">Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:AirToAir</td>
    <td align="right">PSZ-AC:1_HEATPUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">3406.65570</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:AirToAir</td>
    <td align="right">PSZ-AC:1_HEATPUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PSZ-AC:1 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.30420</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:1 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.30420</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:1 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">5186.82389</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">PSZ-AC:1 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">3406.65570</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.35623</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">4.89846E-002</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:2 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.35623</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:2 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5896.90284</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:2 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:AirToAir</td>
    <td align="right">PSZ-AC:2_HEATPUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.35623</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:AirToAir</td>
    <td align="right">PSZ-AC:2_HEATPUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.35623</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:AirToAir</td>
    <td align="right">PSZ-AC:2_HEATPUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.35623</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:AirToAir</td>
    <td align="right">PSZ-AC:2_HEATPUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.35623</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:AirToAir</td>
    <td align="right">PSZ-AC:2_HEATPUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">5896.90284</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:AirToAir</td>
    <td align="right">PSZ-AC:2_HEATPUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">5896.90284</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:AirToAir</td>
    <td align="right">PSZ-AC:2_HEATPUMP</td>
    <td align="right">Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:AirToAir</td>
    <td align="right">PSZ-AC:2_HEATPUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">4275.93415</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:AirToAir</td>
    <td align="right">PSZ-AC:2_HEATPUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PSZ-AC:2 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.35623</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:2 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.35623</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:2 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">5896.90284</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">PSZ-AC:2 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">4275.93415</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.22618</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.90583E-002</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:3 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.22618</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:3 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3744.04667</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:3 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:AirToAir</td>
    <td align="right">PSZ-AC:3_HEATPUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.22618</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:AirToAir</td>
    <td align="right">PSZ-AC:3_HEATPUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.22618</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:AirToAir</td>
    <td align="right">PSZ-AC:3_HEATPUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.22618</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:AirToAir</td>
    <td align="right">PSZ-AC:3_HEATPUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.22618</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:AirToAir</td>
    <td align="right">PSZ-AC:3_HEATPUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">3744.04667</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:AirToAir</td>
    <td align="right">PSZ-AC:3_HEATPUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">3744.04667</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:AirToAir</td>
    <td align="right">PSZ-AC:3_HEATPUMP</td>
    <td align="right">Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:AirToAir</td>
    <td align="right">PSZ-AC:3_HEATPUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">2622.84329</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:AirToAir</td>
    <td align="right">PSZ-AC:3_HEATPUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PSZ-AC:3 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.22618</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:3 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.22618</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:3 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">3744.04667</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">PSZ-AC:3 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2622.84329</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.24194</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">4.89846E-002</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:4 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.24194</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:4 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">4100.09300</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:4 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80013</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:AirToAir</td>
    <td align="right">PSZ-AC:4_HEATPUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.24194</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:AirToAir</td>
    <td align="right">PSZ-AC:4_HEATPUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.24194</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:AirToAir</td>
    <td align="right">PSZ-AC:4_HEATPUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.24194</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:AirToAir</td>
    <td align="right">PSZ-AC:4_HEATPUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.24194</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:AirToAir</td>
    <td align="right">PSZ-AC:4_HEATPUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">4100.09300</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:AirToAir</td>
    <td align="right">PSZ-AC:4_HEATPUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">4100.09300</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:AirToAir</td>
    <td align="right">PSZ-AC:4_HEATPUMP</td>
    <td align="right">Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:AirToAir</td>
    <td align="right">PSZ-AC:4_HEATPUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">4269.07220</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:AirToAir</td>
    <td align="right">PSZ-AC:4_HEATPUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PSZ-AC:4 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.24194</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:4 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.24194</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:4 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">4100.09300</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">PSZ-AC:4 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">4269.07220</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PSZ-AC:5_OA_CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.27889</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PSZ-AC:5_OA_CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.90583E-002</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:5 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.27889</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:5 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">4616.66934</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:5 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:AirToAir</td>
    <td align="right">PSZ-AC:5_HEATPUMP</td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.27889</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:AirToAir</td>
    <td align="right">PSZ-AC:5_HEATPUMP</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">0.27889</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:AirToAir</td>
    <td align="right">PSZ-AC:5_HEATPUMP</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">0.27889</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:AirToAir</td>
    <td align="right">PSZ-AC:5_HEATPUMP</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">0.27889</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:AirToAir</td>
    <td align="right">PSZ-AC:5_HEATPUMP</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">4616.66934</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:AirToAir</td>
    <td align="right">PSZ-AC:5_HEATPUMP</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">4616.66934</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:AirToAir</td>
    <td align="right">PSZ-AC:5_HEATPUMP</td>
    <td align="right">Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:AirToAir</td>
    <td align="right">PSZ-AC:5_HEATPUMP</td>
    <td align="right">Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">2612.62568</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">AirLoopHVAC:UnitaryHeatPump:AirToAir</td>
    <td align="right">PSZ-AC:5_HEATPUMP</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PSZ-AC:5 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.27889</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:5 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.27889</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:5 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">4616.66934</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">PSZ-AC:5 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2612.62568</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">PlantLoop</td>
    <td align="right">SHWSYS1</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">4.04800E-006</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">PlantLoop</td>
    <td align="right">SHWSYS1</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">4.85760E-004</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">4.04800E-006</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">1.72991E-008</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:1 HEAT PUMP DX COOLING COIL</td>
    <td align="right">4948.3</td>
    <td align="right">3.31</td>
    <td align="right">11.29</td>
    <td align="right">11.81</td>
    <td align="right">11.06</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:2 HEAT PUMP DX COOLING COIL</td>
    <td align="right">5617.7</td>
    <td align="right">3.29</td>
    <td align="right">11.22</td>
    <td align="right">11.74</td>
    <td align="right">10.96</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:3 HEAT PUMP DX COOLING COIL</td>
    <td align="right">3566.8</td>
    <td align="right">3.29</td>
    <td align="right">11.22</td>
    <td align="right">11.74</td>
    <td align="right">10.96</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:4 HEAT PUMP DX COOLING COIL</td>
    <td align="right">3910.4</td>
    <td align="right">3.30</td>
    <td align="right">11.28</td>
    <td align="right">11.80</td>
    <td align="right">11.04</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:5 HEAT PUMP DX COOLING COIL</td>
    <td align="right">4398.1</td>
    <td align="right">3.29</td>
    <td align="right">11.22</td>
    <td align="right">11.74</td>
    <td align="right">10.96</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Heating Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">High Temperature Heating (net) Rating Capacity {W}</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity {W}</td>
    <td align="right">HSPF {Btu/W-h}</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:1 HEAT PUMP DX HEATING COIL</td>
    <td align="right">5428.4</td>
    <td align="right">3020.1</td>
    <td align="right">7.33</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:2 HEAT PUMP DX HEATING COIL</td>
    <td align="right">6179.5</td>
    <td align="right">3441.6</td>
    <td align="right">7.34</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:3 HEAT PUMP DX HEATING COIL</td>
    <td align="right">3923.5</td>
    <td align="right">2185.1</td>
    <td align="right">7.32</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:4 HEAT PUMP DX HEATING COIL</td>
    <td align="right">4292.2</td>
    <td align="right">2388.5</td>
    <td align="right">7.34</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">PSZ-AC:5 HEAT PUMP DX HEATING COIL</td>
    <td align="right">4837.9</td>
    <td align="right">2694.4</td>
    <td align="right">7.35</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RUNPERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2017</td>
    <td align="right">12/31/2017</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Special Days</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Special Days-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Special Day Name</td>
    <td align="right">Special Day Type</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">Duration {#days}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NEW YEARS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">01/01</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">VETERANS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">11/11</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CHRISTMAS</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">12/25</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">INDEPENDENCE DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">07/04</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">MLK DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">01/16</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">PRESIDENTS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">02/20</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">MEMORIAL DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">05/29</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">LABOR DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">09/04</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">COLUMBUS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">10/09</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">THANKSGIVING</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">11/23</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">InputFile</td>
    <td align="right">03/12</td>
    <td align="right">11/05</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">12</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Commaandhtml</td>
    <td align="right">commaandhtml</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORE_ZN</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">9.7040245890E-003</td>
    <td align="right">2.8495439317E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.1552243668</td>
    <td align="right">0.1745326284</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.8139407401</td>
    <td align="right">1.8201636461</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.1842311866</td>
    <td align="right">0.1867013745</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.8834231205</td>
    <td align="right">1.7159721753</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.1655119281</td>
    <td align="right">0.1812591470</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.9362356411</td>
    <td align="right">2.0848766898</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.1882594091</td>
    <td align="right">0.1906229006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7530592293</td>
    <td align="right">1.4960715841</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ATTIC</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.1104308021</td>
    <td align="right">0.1103727954</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-07-08
    16:54:34</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">       -4.20</td>
    <td align="right">        0.00</td>
    <td align="right">       -4.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.30</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       29.40</td>
    <td align="right">       10.40</td>
    <td align="right">       18.30</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.20</td>
    <td align="right">      350.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-07-08
    16:54:34</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       84.45</td>
    <td align="right">       63.82</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       56.30</td>
    <td align="right">       45.15</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       84.45</td>
    <td align="right">       63.82</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.363</td>
    <td align="right">       0.384</td>
    <td align="right">       56.30</td>
    <td align="right">       45.15</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_WEST</td>
    <td align="right">EXT_SOFFIT_FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       3.082</td>
    <td align="right">       7.547</td>
    <td align="right">       11.44</td>
    <td align="right">       11.44</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_SOUTH</td>
    <td align="right">EXT_SOFFIT_FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       3.082</td>
    <td align="right">       7.547</td>
    <td align="right">       16.97</td>
    <td align="right">       16.97</td>
    <td align="right">      225.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_EAST</td>
    <td align="right">EXT_SOFFIT_FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       3.082</td>
    <td align="right">       7.547</td>
    <td align="right">       11.44</td>
    <td align="right">       11.44</td>
    <td align="right">       45.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_NORTH</td>
    <td align="right">EXT_SOFFIT_FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       3.082</td>
    <td align="right">       7.547</td>
    <td align="right">       16.97</td>
    <td align="right">       16.97</td>
    <td align="right">      315.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_NORTH</td>
    <td align="right">ATTICROOFDECK</td>
    <td align="right">        0.30</td>
    <td align="right">       2.858</td>
    <td align="right">       4.706</td>
    <td align="right">      197.51</td>
    <td align="right">      197.51</td>
    <td align="right">        0.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_WEST</td>
    <td align="right">ATTICROOFDECK</td>
    <td align="right">        0.30</td>
    <td align="right">       2.858</td>
    <td align="right">       4.706</td>
    <td align="right">      101.87</td>
    <td align="right">      101.87</td>
    <td align="right">      270.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_EAST</td>
    <td align="right">ATTICROOFDECK</td>
    <td align="right">        0.30</td>
    <td align="right">       2.858</td>
    <td align="right">       4.706</td>
    <td align="right">      101.87</td>
    <td align="right">      101.87</td>
    <td align="right">       90.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_SOUTH</td>
    <td align="right">ATTICROOFDECK</td>
    <td align="right">        0.30</td>
    <td align="right">       2.858</td>
    <td align="right">       4.706</td>
    <td align="right">      197.51</td>
    <td align="right">      197.51</td>
    <td align="right">      180.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_FLOOR</td>
    <td align="right">PERIMETER_ZN_1_FLOOR_FFACTOR</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.227</td>
    <td align="right">      113.45</td>
    <td align="right">      113.45</td>
    <td align="right">      135.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_FLOOR</td>
    <td align="right">PERIMETER_ZN_2_FLOOR_FFACTOR</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.257</td>
    <td align="right">       67.30</td>
    <td align="right">       67.30</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_FLOOR</td>
    <td align="right">PERIMETER_ZN_3_FLOOR_FFACTOR</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.227</td>
    <td align="right">      113.45</td>
    <td align="right">      113.45</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_FLOOR</td>
    <td align="right">PERIMETER_ZN_4_FLOOR_FFACTOR</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.257</td>
    <td align="right">       67.30</td>
    <td align="right">       67.30</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.4</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.387</td>
    <td align="right">       0.394</td>
    <td align="right">       0.441</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.4</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.387</td>
    <td align="right">       0.394</td>
    <td align="right">       0.441</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.4</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.387</td>
    <td align="right">       0.394</td>
    <td align="right">       0.441</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.4</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.387</td>
    <td align="right">       0.394</td>
    <td align="right">       0.441</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.4</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.387</td>
    <td align="right">       0.394</td>
    <td align="right">       0.441</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.4</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.387</td>
    <td align="right">       0.394</td>
    <td align="right">       0.441</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_DOOR</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.4</td>
    <td align="right">        3.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.91</td>
    <td align="right">        3.91</td>
    <td align="right">       2.387</td>
    <td align="right">       0.394</td>
    <td align="right">       0.441</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_4</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.4</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.387</td>
    <td align="right">       0.394</td>
    <td align="right">       0.441</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_3</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.4</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.387</td>
    <td align="right">       0.394</td>
    <td align="right">       0.441</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_2</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.4</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.387</td>
    <td align="right">       0.394</td>
    <td align="right">       0.441</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_1</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.4</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.387</td>
    <td align="right">       0.394</td>
    <td align="right">       0.441</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.4</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.387</td>
    <td align="right">       0.394</td>
    <td align="right">       0.441</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.4</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.387</td>
    <td align="right">       0.394</td>
    <td align="right">       0.441</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.4</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.387</td>
    <td align="right">       0.394</td>
    <td align="right">       0.441</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.4</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.387</td>
    <td align="right">       0.394</td>
    <td align="right">       0.441</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.4</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.387</td>
    <td align="right">       0.394</td>
    <td align="right">       0.441</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.4</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.387</td>
    <td align="right">       0.394</td>
    <td align="right">       0.441</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_4</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.4</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.387</td>
    <td align="right">       0.394</td>
    <td align="right">       0.441</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_3</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.4</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.387</td>
    <td align="right">       0.394</td>
    <td align="right">       0.441</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_2</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.4</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.387</td>
    <td align="right">       0.394</td>
    <td align="right">       0.441</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_1</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.4</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.387</td>
    <td align="right">       0.394</td>
    <td align="right">       0.441</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       59.68</td>
    <td align="right">       2.387</td>
    <td align="right">       0.394</td>
    <td align="right">       0.441</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.73</td>
    <td align="right">       2.387</td>
    <td align="right">       0.394</td>
    <td align="right">       0.441</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       42.95</td>
    <td align="right">       2.387</td>
    <td align="right">       0.394</td>
    <td align="right">       0.441</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_DOOR1</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">       1.992</td>
    <td align="right">       2.839</td>
    <td align="right">        1.95</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_DOOR2</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">       1.992</td>
    <td align="right">       2.839</td>
    <td align="right">        1.95</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-07-08
    16:54:34</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
    <td align="right">        0.28</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
    <td align="right">        0.28</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
    <td align="right">        0.28</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
    <td align="right">        0.28</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
    <td align="right">        0.28</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.02</td>
    <td align="right">        0.54</td>
    <td align="right">        0.28</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_DOOR</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.18</td>
    <td align="right">        0.81</td>
    <td align="right">        0.62</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_4</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_3</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-07-08
    16:54:34</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN_LIGHTS</td>
    <td align="right">CORE_ZN</td>
    <td align="right">      8.8264</td>
    <td align="right">      149.66</td>
    <td align="right">     1320.94</td>
    <td align="right">LightsWired</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       57.72</td>
    <td align="right">      168.00</td>
    <td align="right">       56.87</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       14.10</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_LIGHTS</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">      8.8264</td>
    <td align="right">      113.45</td>
    <td align="right">     1001.36</td>
    <td align="right">LightsWired</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       57.72</td>
    <td align="right">      168.00</td>
    <td align="right">       48.84</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        9.18</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_LIGHTS</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">      8.8264</td>
    <td align="right">       67.30</td>
    <td align="right">      594.02</td>
    <td align="right">LightsWired</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       57.72</td>
    <td align="right">      168.00</td>
    <td align="right">       50.35</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        5.61</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_LIGHTS</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">      8.8264</td>
    <td align="right">      113.45</td>
    <td align="right">     1001.36</td>
    <td align="right">LightsWired</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       57.72</td>
    <td align="right">      168.00</td>
    <td align="right">       52.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        9.77</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_LIGHTS</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">      8.8264</td>
    <td align="right">       67.30</td>
    <td align="right">      594.02</td>
    <td align="right">LightsWired</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       57.72</td>
    <td align="right">      168.00</td>
    <td align="right">       50.41</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        5.62</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8.8264</td>
    <td align="right">      511.16</td>
    <td align="right">     4511.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       44.29</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_DAYLREFPT1</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">PERIMETER_ZN_1_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.24</td>
    <td align="right">     1001.36</td>
    <td align="right">      240.23</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_DAYLREFPT2</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">PERIMETER_ZN_1_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.03</td>
    <td align="right">     1001.36</td>
    <td align="right">       30.24</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_DAYLREFPT1</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">PERIMETER_ZN_2_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.24</td>
    <td align="right">      594.02</td>
    <td align="right">      142.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_DAYLREFPT2</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">PERIMETER_ZN_2_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.03</td>
    <td align="right">      594.02</td>
    <td align="right">       17.94</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_DAYLREFPT1</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">PERIMETER_ZN_3_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.24</td>
    <td align="right">     1001.36</td>
    <td align="right">      240.23</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_DAYLREFPT2</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">PERIMETER_ZN_3_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.03</td>
    <td align="right">     1001.36</td>
    <td align="right">       30.24</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_DAYLREFPT1</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">PERIMETER_ZN_4_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.24</td>
    <td align="right">      594.02</td>
    <td align="right">      142.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_DAYLREFPT2</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">PERIMETER_ZN_4_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.03</td>
    <td align="right">      594.02</td>
    <td align="right">       17.94</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTS_A</td>
    <td align="right">       50.70</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       42.59</td>
    <td align="right">       42.59</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTS_B</td>
    <td align="right">      861.30</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.55</td>
    <td align="right">       71.26</td>
    <td align="right">       11.52</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">      912.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-07-08
    16:54:34</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5186.82</td>
    <td align="right">     4154.33</td>
    <td align="right">     1032.50</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5896.90</td>
    <td align="right">     4721.39</td>
    <td align="right">     1175.52</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3744.05</td>
    <td align="right">     2997.69</td>
    <td align="right">      746.36</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4100.09</td>
    <td align="right">     3280.61</td>
    <td align="right">      819.48</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4616.67</td>
    <td align="right">     3696.36</td>
    <td align="right">      920.31</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4948.3</td>
    <td align="right">3.31</td>
    <td align="right">11.29</td>
    <td align="right">11.81</td>
    <td align="right">11.06</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5617.7</td>
    <td align="right">3.29</td>
    <td align="right">11.22</td>
    <td align="right">11.74</td>
    <td align="right">10.96</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3566.8</td>
    <td align="right">3.29</td>
    <td align="right">11.22</td>
    <td align="right">11.74</td>
    <td align="right">10.96</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3910.4</td>
    <td align="right">3.30</td>
    <td align="right">11.28</td>
    <td align="right">11.80</td>
    <td align="right">11.04</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4398.1</td>
    <td align="right">3.29</td>
    <td align="right">11.22</td>
    <td align="right">11.74</td>
    <td align="right">10.96</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      5428.4</td>
    <td align="right">      3020.1</td>
    <td align="right">7.33</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      6179.5</td>
    <td align="right">      3441.6</td>
    <td align="right">7.34</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      3923.5</td>
    <td align="right">      2185.1</td>
    <td align="right">7.32</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      4292.2</td>
    <td align="right">      2388.5</td>
    <td align="right">7.34</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      4837.9</td>
    <td align="right">      2694.4</td>
    <td align="right">7.35</td>
    <td align="right">4</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5186.82</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3406.66</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5896.90</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4275.93</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3744.05</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2622.84</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4100.09</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4269.07</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4616.67</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2612.63</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.30</td>
    <td align="right">      340.74</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        1.89</td>
    <td align="right">General</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.36</td>
    <td align="right">      399.02</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        1.78</td>
    <td align="right">General</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.23</td>
    <td align="right">      253.34</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.13</td>
    <td align="right">General</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.24</td>
    <td align="right">      271.00</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        2.07</td>
    <td align="right">General</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      622.50</td>
    <td align="right">        0.28</td>
    <td align="right">      312.39</td>
    <td align="right">     1120.11</td>
    <td align="right">        1.00</td>
    <td align="right">        1.95</td>
    <td align="right">General</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000004</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.15</td>
    <td align="right">    11722.84</td>
    <td align="right">        1.00</td>
    <td align="right">        0.99</td>
    <td align="right">        0.51</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-07-08
    16:54:34</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">     3405.69</td>
    <td align="right">     4086.83</td>
    <td align="right">       27.31</td>
    <td align="right">       0.254</td>
    <td align="right">       0.304</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00909</td>
    <td align="right">       28.78</td>
    <td align="right">     0.00879</td>
    <td align="right">       0.065</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">     3988.01</td>
    <td align="right">     4785.61</td>
    <td align="right">       42.18</td>
    <td align="right">       0.297</td>
    <td align="right">       0.356</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:50:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00888</td>
    <td align="right">       29.31</td>
    <td align="right">     0.00879</td>
    <td align="right">       0.049</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     2532.24</td>
    <td align="right">     3038.69</td>
    <td align="right">       45.15</td>
    <td align="right">       0.188</td>
    <td align="right">       0.226</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 09:20:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00886</td>
    <td align="right">       24.27</td>
    <td align="right">     0.00879</td>
    <td align="right">       0.029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">     2708.68</td>
    <td align="right">     3250.42</td>
    <td align="right">       28.65</td>
    <td align="right">       0.202</td>
    <td align="right">       0.242</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00906</td>
    <td align="right">       28.78</td>
    <td align="right">     0.00879</td>
    <td align="right">       0.049</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     3122.41</td>
    <td align="right">     3746.90</td>
    <td align="right">       55.67</td>
    <td align="right">       0.232</td>
    <td align="right">       0.279</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 18:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00879</td>
    <td align="right">       26.90</td>
    <td align="right">     0.00879</td>
    <td align="right">       0.029</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">      753.20</td>
    <td align="right">      903.84</td>
    <td align="right">        6.04</td>
    <td align="right">       0.033</td>
    <td align="right">       0.065</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00800</td>
    <td align="right">       -4.20</td>
    <td align="right">     0.00269</td>
    <td align="right">       0.065</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">     2365.47</td>
    <td align="right">     2838.56</td>
    <td align="right">       25.02</td>
    <td align="right">       0.103</td>
    <td align="right">       0.124</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00744</td>
    <td align="right">       -4.20</td>
    <td align="right">     0.00269</td>
    <td align="right">       0.049</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     1476.21</td>
    <td align="right">     1771.45</td>
    <td align="right">       26.32</td>
    <td align="right">       0.065</td>
    <td align="right">       0.077</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00741</td>
    <td align="right">       -4.20</td>
    <td align="right">     0.00269</td>
    <td align="right">       0.029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">     2359.66</td>
    <td align="right">     2831.60</td>
    <td align="right">       24.96</td>
    <td align="right">       0.103</td>
    <td align="right">       0.124</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00744</td>
    <td align="right">       -4.20</td>
    <td align="right">     0.00269</td>
    <td align="right">       0.049</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     1467.57</td>
    <td align="right">     1761.08</td>
    <td align="right">       26.17</td>
    <td align="right">       0.064</td>
    <td align="right">       0.077</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00741</td>
    <td align="right">       -4.20</td>
    <td align="right">     0.00269</td>
    <td align="right">       0.029</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">        0.30</td>
    <td align="right">        0.30</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">      0.3042</td>
    <td align="right">      0.3042</td>
    <td align="right">      0.3042</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        0.36</td>
    <td align="right">        0.36</td>
    <td align="right">        0.12</td>
    <td align="right">        0.12</td>
    <td align="right">      0.3562</td>
    <td align="right">      0.3562</td>
    <td align="right">      0.3562</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        0.23</td>
    <td align="right">        0.23</td>
    <td align="right">        0.08</td>
    <td align="right">        0.08</td>
    <td align="right">      0.2262</td>
    <td align="right">      0.2262</td>
    <td align="right">      0.2262</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">        0.24</td>
    <td align="right">        0.24</td>
    <td align="right">        0.12</td>
    <td align="right">        0.12</td>
    <td align="right">      0.2419</td>
    <td align="right">      0.2419</td>
    <td align="right">      0.2419</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">        0.28</td>
    <td align="right">        0.28</td>
    <td align="right">        0.08</td>
    <td align="right">        0.08</td>
    <td align="right">      0.2789</td>
    <td align="right">      0.2789</td>
    <td align="right">      0.2789</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">    5186.824</td>
    <td align="right">    4154.327</td>
    <td align="right">    0.304203</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:50:00</td>
    <td align="right">     5231.36</td>
    <td align="right">     4795.75</td>
    <td align="right">    0.304203</td>
    <td align="right">       25.85</td>
    <td align="right">       17.31</td>
    <td align="right">  0.00902625</td>
    <td align="right">       12.80</td>
    <td align="right">       11.97</td>
    <td align="right">  0.00850000</td>
    <td align="right">       28.78</td>
    <td align="right">  0.00879438</td>
    <td align="right">       18.10</td>
    <td align="right">     21.2418</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00908879</td>
    <td align="right">     48.5042</td>
    <td align="right">     4086.83</td>
    <td align="right">        0.00</td>
    <td align="right">     5183.56</td>
    <td align="right">     4140.11</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">    5186.824</td>
    <td align="right">    5186.824</td>
    <td align="right">    0.304203</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">     5186.82</td>
    <td align="right">     5186.82</td>
    <td align="right">    0.304203</td>
    <td align="right">       -4.20</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00269032</td>
    <td align="right">       40.00</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00269032</td>
    <td align="right">       -4.20</td>
    <td align="right">     21.2418</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.6363</td>
    <td align="right">      903.84</td>
    <td align="right">        0.00</td>
    <td align="right">     5193.11</td>
    <td align="right">     5193.11</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">    3406.656</td>
    <td align="right">    3406.656</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">     3406.66</td>
    <td align="right">     3406.66</td>
    <td align="right">    0.091261</td>
    <td align="right">       -4.20</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00269032</td>
    <td align="right">       40.00</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00269032</td>
    <td align="right">       -4.20</td>
    <td align="right">     70.8059</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.6363</td>
    <td align="right">      903.84</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">    5896.903</td>
    <td align="right">    4721.386</td>
    <td align="right">    0.356232</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:50:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:50:00</td>
    <td align="right">     5998.40</td>
    <td align="right">     5632.76</td>
    <td align="right">    0.356232</td>
    <td align="right">       25.56</td>
    <td align="right">       17.08</td>
    <td align="right">  0.00886857</td>
    <td align="right">       12.80</td>
    <td align="right">       11.97</td>
    <td align="right">  0.00850000</td>
    <td align="right">       29.31</td>
    <td align="right">  0.00879438</td>
    <td align="right">       18.27</td>
    <td align="right">     13.7508</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00888040</td>
    <td align="right">     47.4094</td>
    <td align="right">     4785.61</td>
    <td align="right">        0.00</td>
    <td align="right">     5893.19</td>
    <td align="right">     4704.52</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">    5896.903</td>
    <td align="right">    5896.903</td>
    <td align="right">    0.356232</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     5896.90</td>
    <td align="right">     5896.90</td>
    <td align="right">    0.356232</td>
    <td align="right">       11.12</td>
    <td align="right">        8.10</td>
    <td align="right">  0.00556822</td>
    <td align="right">       40.00</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00269032</td>
    <td align="right">       -4.20</td>
    <td align="right">     13.7508</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00744393</td>
    <td align="right">     47.1614</td>
    <td align="right">     2838.56</td>
    <td align="right">        0.00</td>
    <td align="right">     5904.05</td>
    <td align="right">     5904.05</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">    4275.934</td>
    <td align="right">    4275.934</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     4275.93</td>
    <td align="right">     3735.43</td>
    <td align="right">    0.106870</td>
    <td align="right">       11.12</td>
    <td align="right">        8.10</td>
    <td align="right">  0.00556822</td>
    <td align="right">       40.00</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00269032</td>
    <td align="right">       -4.20</td>
    <td align="right">     45.8359</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00744393</td>
    <td align="right">     47.1614</td>
    <td align="right">     2838.56</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">    3744.047</td>
    <td align="right">    2997.691</td>
    <td align="right">    0.226178</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 09:40:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 09:20:00</td>
    <td align="right">     3735.83</td>
    <td align="right">     3509.74</td>
    <td align="right">    0.226178</td>
    <td align="right">       24.86</td>
    <td align="right">       16.82</td>
    <td align="right">  0.00884797</td>
    <td align="right">       12.80</td>
    <td align="right">       11.97</td>
    <td align="right">  0.00850000</td>
    <td align="right">       24.27</td>
    <td align="right">  0.00879438</td>
    <td align="right">       16.57</td>
    <td align="right">     12.8476</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00885587</td>
    <td align="right">     47.2782</td>
    <td align="right">     3038.69</td>
    <td align="right">        0.00</td>
    <td align="right">     3741.69</td>
    <td align="right">     2986.98</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">    3744.047</td>
    <td align="right">    3744.047</td>
    <td align="right">    0.226178</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     3744.05</td>
    <td align="right">     3744.05</td>
    <td align="right">    0.226178</td>
    <td align="right">       11.62</td>
    <td align="right">        8.41</td>
    <td align="right">  0.00563978</td>
    <td align="right">       40.00</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00269032</td>
    <td align="right">       -4.20</td>
    <td align="right">     12.8476</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00741007</td>
    <td align="right">     46.9496</td>
    <td align="right">     1771.45</td>
    <td align="right">        0.00</td>
    <td align="right">     3748.59</td>
    <td align="right">     3748.59</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">    2622.843</td>
    <td align="right">    2622.843</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     2622.84</td>
    <td align="right">     2331.15</td>
    <td align="right">    0.067853</td>
    <td align="right">       11.62</td>
    <td align="right">        8.41</td>
    <td align="right">  0.00563978</td>
    <td align="right">       40.00</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00269032</td>
    <td align="right">       -4.20</td>
    <td align="right">     42.8252</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00741007</td>
    <td align="right">     46.9496</td>
    <td align="right">     1771.45</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">    4100.093</td>
    <td align="right">    3280.613</td>
    <td align="right">    0.241944</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:30:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">     4138.49</td>
    <td align="right">     3805.62</td>
    <td align="right">    0.241944</td>
    <td align="right">       25.80</td>
    <td align="right">       17.27</td>
    <td align="right">  0.00900507</td>
    <td align="right">       12.80</td>
    <td align="right">       11.97</td>
    <td align="right">  0.00850000</td>
    <td align="right">       28.78</td>
    <td align="right">  0.00879438</td>
    <td align="right">       18.10</td>
    <td align="right">     20.2463</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00905856</td>
    <td align="right">     48.3451</td>
    <td align="right">     3250.42</td>
    <td align="right">        0.00</td>
    <td align="right">     4097.51</td>
    <td align="right">     3269.51</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">    4100.093</td>
    <td align="right">    4100.093</td>
    <td align="right">    0.241944</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     4100.09</td>
    <td align="right">     4100.09</td>
    <td align="right">    0.241944</td>
    <td align="right">       11.10</td>
    <td align="right">        8.08</td>
    <td align="right">  0.00556287</td>
    <td align="right">       40.00</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00269032</td>
    <td align="right">       -4.20</td>
    <td align="right">     20.2463</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00744271</td>
    <td align="right">     47.1537</td>
    <td align="right">     2831.60</td>
    <td align="right">        0.00</td>
    <td align="right">     4105.06</td>
    <td align="right">     4105.06</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">    4269.072</td>
    <td align="right">    4269.072</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     4269.07</td>
    <td align="right">     2539.17</td>
    <td align="right">    0.072583</td>
    <td align="right">       11.10</td>
    <td align="right">        8.08</td>
    <td align="right">  0.00556287</td>
    <td align="right">       40.00</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00269032</td>
    <td align="right">       -4.20</td>
    <td align="right">     67.4876</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00744271</td>
    <td align="right">     47.1537</td>
    <td align="right">     2831.60</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">    4616.669</td>
    <td align="right">    3696.361</td>
    <td align="right">    0.278893</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 18:00:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 18:00:00</td>
    <td align="right">     4655.15</td>
    <td align="right">     4422.88</td>
    <td align="right">    0.278893</td>
    <td align="right">       25.13</td>
    <td align="right">       16.86</td>
    <td align="right">  0.00878920</td>
    <td align="right">       12.80</td>
    <td align="right">       11.97</td>
    <td align="right">  0.00850000</td>
    <td align="right">       26.90</td>
    <td align="right">  0.00879438</td>
    <td align="right">       17.47</td>
    <td align="right">     10.4192</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00878860</td>
    <td align="right">     46.9241</td>
    <td align="right">     3746.90</td>
    <td align="right">        0.00</td>
    <td align="right">     4613.77</td>
    <td align="right">     3683.16</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">    4616.669</td>
    <td align="right">    4616.669</td>
    <td align="right">    0.278893</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     4616.67</td>
    <td align="right">     4616.67</td>
    <td align="right">    0.278893</td>
    <td align="right">       11.56</td>
    <td align="right">        8.37</td>
    <td align="right">  0.00562744</td>
    <td align="right">       40.00</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00269032</td>
    <td align="right">       -4.20</td>
    <td align="right">     10.4192</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00740699</td>
    <td align="right">     46.9304</td>
    <td align="right">     1761.08</td>
    <td align="right">        0.00</td>
    <td align="right">     4622.27</td>
    <td align="right">     4622.27</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">    2612.626</td>
    <td align="right">    2612.626</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     2612.63</td>
    <td align="right">     2612.63</td>
    <td align="right">    0.083668</td>
    <td align="right">       11.56</td>
    <td align="right">        8.37</td>
    <td align="right">  0.00562744</td>
    <td align="right">       40.00</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00269032</td>
    <td align="right">       -4.20</td>
    <td align="right">     34.7306</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00740699</td>
    <td align="right">     46.9304</td>
    <td align="right">     1761.08</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-07-08
    16:54:34</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">CORE_ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5186.824</td>
    <td align="right">    4154.327</td>
    <td align="right">    0.304203</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.6193</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1870</td>
    <td align="right">PSZ-AC:1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.304203</td>
    <td align="right">  0.36108575</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:50:00</td>
    <td align="right">     5231.36</td>
    <td align="right">     4795.75</td>
    <td align="right">      0.9915</td>
    <td align="right">  0.36108575</td>
    <td align="right">    0.304203</td>
    <td align="right">       25.85</td>
    <td align="right">       17.31</td>
    <td align="right">  0.00902625</td>
    <td align="right">     48984.0</td>
    <td align="right">       12.80</td>
    <td align="right">       11.97</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     340.740</td>
    <td align="right">     4890.62</td>
    <td align="right">       28.78</td>
    <td align="right">  0.00879438</td>
    <td align="right">       18.10</td>
    <td align="right">  0.06461802</td>
    <td align="right">     21.2418</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00908879</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00908879</td>
    <td align="right">     48.5042</td>
    <td align="right">     4086.83</td>
    <td align="right">        0.00</td>
    <td align="right">     5183.56</td>
    <td align="right">     4140.11</td>
    <td align="right">  0.34678983</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.00</td>
    <td align="right">       14.41</td>
    <td align="right">  0.00999919</td>
    <td align="right">     40360.4</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">CORE_ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5186.824</td>
    <td align="right">    5186.824</td>
    <td align="right">    0.304203</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1870</td>
    <td align="right">PSZ-AC:1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.304203</td>
    <td align="right">  0.36108575</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">     5186.82</td>
    <td align="right">     5186.82</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.36108575</td>
    <td align="right">    0.304203</td>
    <td align="right">       -4.20</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00269032</td>
    <td align="right">      2487.0</td>
    <td align="right">       40.00</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     5186.82</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00269032</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.06461802</td>
    <td align="right">     21.2418</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.6363</td>
    <td align="right">      903.84</td>
    <td align="right">        0.00</td>
    <td align="right">     5193.11</td>
    <td align="right">     5193.11</td>
    <td align="right">  0.35470526</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       35.45</td>
    <td align="right">       20.33</td>
    <td align="right">  0.00874580</td>
    <td align="right">     58068.7</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">CORE_ZN</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    3406.656</td>
    <td align="right">    3406.656</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1870</td>
    <td align="right">PSZ-AC:1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.304203</td>
    <td align="right">  0.36108575</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:10:00</td>
    <td align="right">     3406.66</td>
    <td align="right">     3406.66</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.10832573</td>
    <td align="right">    0.091261</td>
    <td align="right">       -4.20</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00269032</td>
    <td align="right">      2487.0</td>
    <td align="right">       40.00</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     3406.66</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00269032</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.06461802</td>
    <td align="right">     70.8059</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.6363</td>
    <td align="right">      903.84</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5896.903</td>
    <td align="right">    4721.386</td>
    <td align="right">    0.356232</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00966</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.3262</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1870</td>
    <td align="right">PSZ-AC:2 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.356232</td>
    <td align="right">  0.42284398</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:50:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:50:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:50:00</td>
    <td align="right">     5998.40</td>
    <td align="right">     5632.76</td>
    <td align="right">      0.9831</td>
    <td align="right">  0.42284398</td>
    <td align="right">    0.356232</td>
    <td align="right">       25.56</td>
    <td align="right">       17.08</td>
    <td align="right">  0.00886857</td>
    <td align="right">     48283.5</td>
    <td align="right">       12.80</td>
    <td align="right">       11.97</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     399.018</td>
    <td align="right">     5599.38</td>
    <td align="right">       29.31</td>
    <td align="right">  0.00879438</td>
    <td align="right">       18.27</td>
    <td align="right">  0.04898465</td>
    <td align="right">     13.7508</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00888040</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00888040</td>
    <td align="right">     47.4094</td>
    <td align="right">     4785.61</td>
    <td align="right">        0.00</td>
    <td align="right">     5893.19</td>
    <td align="right">     4704.52</td>
    <td align="right">  0.40610296</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.35</td>
    <td align="right">       14.57</td>
    <td align="right">  0.01003128</td>
    <td align="right">     40796.1</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5896.903</td>
    <td align="right">    5896.903</td>
    <td align="right">    0.356232</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1870</td>
    <td align="right">PSZ-AC:2 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.356232</td>
    <td align="right">  0.42284398</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     5896.90</td>
    <td align="right">     5896.90</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.42284398</td>
    <td align="right">    0.356232</td>
    <td align="right">       11.12</td>
    <td align="right">        8.10</td>
    <td align="right">  0.00556822</td>
    <td align="right">     25217.1</td>
    <td align="right">       40.00</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     5896.90</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00269032</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.04898465</td>
    <td align="right">     13.7508</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00744393</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00744393</td>
    <td align="right">     47.1614</td>
    <td align="right">     2838.56</td>
    <td align="right">        0.00</td>
    <td align="right">     5904.05</td>
    <td align="right">     5904.05</td>
    <td align="right">  0.41537220</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       35.03</td>
    <td align="right">       20.20</td>
    <td align="right">  0.00874580</td>
    <td align="right">     57642.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4275.934</td>
    <td align="right">    4275.934</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1870</td>
    <td align="right">PSZ-AC:2 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.356232</td>
    <td align="right">  0.42284398</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     4275.93</td>
    <td align="right">     3735.43</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.12685319</td>
    <td align="right">    0.106870</td>
    <td align="right">       11.12</td>
    <td align="right">        8.10</td>
    <td align="right">  0.00556822</td>
    <td align="right">     25217.1</td>
    <td align="right">       40.00</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     4275.93</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00269032</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.04898465</td>
    <td align="right">     45.8359</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00744393</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00744393</td>
    <td align="right">     47.1614</td>
    <td align="right">     2838.56</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    3744.047</td>
    <td align="right">    2997.691</td>
    <td align="right">    0.226178</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.08632</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.2879</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1870</td>
    <td align="right">PSZ-AC:3 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.226178</td>
    <td align="right">  0.26847103</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 09:40:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 09:40:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 09:20:00</td>
    <td align="right">     3735.83</td>
    <td align="right">     3509.74</td>
    <td align="right">      1.0022</td>
    <td align="right">  0.26847103</td>
    <td align="right">    0.226178</td>
    <td align="right">       24.86</td>
    <td align="right">       16.82</td>
    <td align="right">  0.00884797</td>
    <td align="right">     47519.9</td>
    <td align="right">       12.80</td>
    <td align="right">       11.97</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     253.344</td>
    <td align="right">     3482.49</td>
    <td align="right">       24.27</td>
    <td align="right">  0.00879438</td>
    <td align="right">       16.57</td>
    <td align="right">  0.02905832</td>
    <td align="right">     12.8476</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00885587</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00885587</td>
    <td align="right">     47.2782</td>
    <td align="right">     3038.69</td>
    <td align="right">        0.00</td>
    <td align="right">     3741.69</td>
    <td align="right">     2986.98</td>
    <td align="right">  0.25784187</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.35</td>
    <td align="right">       14.57</td>
    <td align="right">  0.01003128</td>
    <td align="right">     40796.1</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    3744.047</td>
    <td align="right">    3744.047</td>
    <td align="right">    0.226178</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1870</td>
    <td align="right">PSZ-AC:3 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.226178</td>
    <td align="right">  0.26847103</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     3744.05</td>
    <td align="right">     3744.05</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.26847103</td>
    <td align="right">    0.226178</td>
    <td align="right">       11.62</td>
    <td align="right">        8.41</td>
    <td align="right">  0.00563978</td>
    <td align="right">     25898.7</td>
    <td align="right">       40.00</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     3744.05</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00269032</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.02905832</td>
    <td align="right">     12.8476</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00741007</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00741007</td>
    <td align="right">     46.9496</td>
    <td align="right">     1771.45</td>
    <td align="right">        0.00</td>
    <td align="right">     3748.59</td>
    <td align="right">     3748.59</td>
    <td align="right">  0.26372707</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       35.03</td>
    <td align="right">       20.20</td>
    <td align="right">  0.00874580</td>
    <td align="right">     57642.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    2622.843</td>
    <td align="right">    2622.843</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1870</td>
    <td align="right">PSZ-AC:3 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.226178</td>
    <td align="right">  0.26847103</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     2622.84</td>
    <td align="right">     2331.15</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.08054131</td>
    <td align="right">    0.067853</td>
    <td align="right">       11.62</td>
    <td align="right">        8.41</td>
    <td align="right">  0.00563978</td>
    <td align="right">     25898.7</td>
    <td align="right">       40.00</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     2622.84</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00269032</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.02905832</td>
    <td align="right">     42.8252</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00741007</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00741007</td>
    <td align="right">     46.9496</td>
    <td align="right">     1771.45</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4100.093</td>
    <td align="right">    3280.613</td>
    <td align="right">    0.241944</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.5800</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1870</td>
    <td align="right">PSZ-AC:4 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.241944</td>
    <td align="right">  0.28718542</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:30:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:30:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">     4138.49</td>
    <td align="right">     3805.62</td>
    <td align="right">      0.9907</td>
    <td align="right">  0.28718542</td>
    <td align="right">    0.241944</td>
    <td align="right">       25.80</td>
    <td align="right">       17.27</td>
    <td align="right">  0.00900507</td>
    <td align="right">     48880.3</td>
    <td align="right">       12.80</td>
    <td align="right">       11.97</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     271.004</td>
    <td align="right">     3867.48</td>
    <td align="right">       28.78</td>
    <td align="right">  0.00879438</td>
    <td align="right">       18.10</td>
    <td align="right">  0.04898465</td>
    <td align="right">     20.2463</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00905856</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00905856</td>
    <td align="right">     48.3451</td>
    <td align="right">     3250.42</td>
    <td align="right">        0.00</td>
    <td align="right">     4097.51</td>
    <td align="right">     3269.51</td>
    <td align="right">  0.27581532</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.08</td>
    <td align="right">       14.44</td>
    <td align="right">  0.01000188</td>
    <td align="right">     40451.7</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4100.093</td>
    <td align="right">    4100.093</td>
    <td align="right">    0.241944</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1870</td>
    <td align="right">PSZ-AC:4 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.241944</td>
    <td align="right">  0.28718542</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     4100.09</td>
    <td align="right">     4100.09</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.28718542</td>
    <td align="right">    0.241944</td>
    <td align="right">       11.10</td>
    <td align="right">        8.08</td>
    <td align="right">  0.00556287</td>
    <td align="right">     25178.7</td>
    <td align="right">       40.00</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     4100.09</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00269032</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.04898465</td>
    <td align="right">     20.2463</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00744271</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00744271</td>
    <td align="right">     47.1537</td>
    <td align="right">     2831.60</td>
    <td align="right">        0.00</td>
    <td align="right">     4105.06</td>
    <td align="right">     4105.06</td>
    <td align="right">  0.28211077</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       35.36</td>
    <td align="right">       20.30</td>
    <td align="right">  0.00874580</td>
    <td align="right">     57979.4</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4269.072</td>
    <td align="right">    4269.072</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1870</td>
    <td align="right">PSZ-AC:4 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.241944</td>
    <td align="right">  0.28718542</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     4269.07</td>
    <td align="right">     2539.17</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.08615563</td>
    <td align="right">    0.072583</td>
    <td align="right">       11.10</td>
    <td align="right">        8.08</td>
    <td align="right">  0.00556287</td>
    <td align="right">     25178.7</td>
    <td align="right">       40.00</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     4269.07</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00269032</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.04898465</td>
    <td align="right">     67.4876</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00744271</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00744271</td>
    <td align="right">     47.1537</td>
    <td align="right">     2831.60</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4616.669</td>
    <td align="right">    3696.361</td>
    <td align="right">    0.278893</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.06600</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.1787</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1870</td>
    <td align="right">PSZ-AC:5 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.278893</td>
    <td align="right">  0.33104341</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 18:00:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 18:00:00</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 18:00:00</td>
    <td align="right">     4655.15</td>
    <td align="right">     4422.88</td>
    <td align="right">      0.9917</td>
    <td align="right">  0.33104341</td>
    <td align="right">    0.278893</td>
    <td align="right">       25.13</td>
    <td align="right">       16.86</td>
    <td align="right">  0.00878920</td>
    <td align="right">     47641.2</td>
    <td align="right">       12.80</td>
    <td align="right">       11.97</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     312.390</td>
    <td align="right">     4342.76</td>
    <td align="right">       26.90</td>
    <td align="right">  0.00879438</td>
    <td align="right">       17.47</td>
    <td align="right">  0.02905832</td>
    <td align="right">     10.4192</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00878860</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00878860</td>
    <td align="right">     46.9241</td>
    <td align="right">     3746.90</td>
    <td align="right">        0.00</td>
    <td align="right">     4613.77</td>
    <td align="right">     3683.16</td>
    <td align="right">  0.31793691</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.35</td>
    <td align="right">       14.57</td>
    <td align="right">  0.01003128</td>
    <td align="right">     40796.1</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX HEATING COIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4616.669</td>
    <td align="right">    4616.669</td>
    <td align="right">    0.278893</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1870</td>
    <td align="right">PSZ-AC:5 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.278893</td>
    <td align="right">  0.33104341</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     4616.67</td>
    <td align="right">     4616.67</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.33104341</td>
    <td align="right">    0.278893</td>
    <td align="right">       11.56</td>
    <td align="right">        8.37</td>
    <td align="right">  0.00562744</td>
    <td align="right">     25810.9</td>
    <td align="right">       40.00</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     4616.67</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00269032</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.02905832</td>
    <td align="right">     10.4192</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00740699</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00740699</td>
    <td align="right">     46.9304</td>
    <td align="right">     1761.08</td>
    <td align="right">        0.00</td>
    <td align="right">     4622.27</td>
    <td align="right">     4622.27</td>
    <td align="right">  0.32519377</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       35.03</td>
    <td align="right">       20.20</td>
    <td align="right">  0.00874580</td>
    <td align="right">     57642.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 HEAT PUMP DX SUPP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:5</td>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    2612.626</td>
    <td align="right">    2612.626</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1870</td>
    <td align="right">PSZ-AC:5 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.278893</td>
    <td align="right">  0.33104341</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     2612.63</td>
    <td align="right">     2612.63</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.09931302</td>
    <td align="right">    0.083668</td>
    <td align="right">       11.56</td>
    <td align="right">        8.37</td>
    <td align="right">  0.00562744</td>
    <td align="right">     25810.9</td>
    <td align="right">       40.00</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     2612.63</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.00269032</td>
    <td align="right">       -4.20</td>
    <td align="right">  0.02905832</td>
    <td align="right">     34.7306</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00740699</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00740699</td>
    <td align="right">     46.9304</td>
    <td align="right">     1761.08</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-07-08
    16:54:34</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">     1322.00</td>
    <td align="right">     2034.67</td>
    <td align="right">       37.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">     1287.00</td>
    <td align="right">     2959.67</td>
    <td align="right">      669.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">     1305.17</td>
    <td align="right">     2517.83</td>
    <td align="right">      869.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">     1386.17</td>
    <td align="right">     3260.67</td>
    <td align="right">     1062.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">     1569.50</td>
    <td align="right">     3015.67</td>
    <td align="right">      970.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     2439.17</td>
    <td align="right">     3327.67</td>
    <td align="right">     1155.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">        0.17</td>
    <td align="right">       17.00</td>
    <td align="right">        0.17</td>
    <td align="right">       17.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">        3.00</td>
    <td align="right">        0.17</td>
    <td align="right">        2.67</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">        4.00</td>
    <td align="right">        0.17</td>
    <td align="right">        3.00</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">        8.17</td>
    <td align="right">        0.00</td>
    <td align="right">        7.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">        2.83</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        9.17</td>
    <td align="right">       17.00</td>
    <td align="right">        7.50</td>
    <td align="right">       17.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-07-08
    16:54:34</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">        5.32</td>
    <td align="right">        9.02</td>
    <td align="right">      456.46</td>
    <td align="right">       0.367</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">        4.03</td>
    <td align="right">        6.84</td>
    <td align="right">      346.02</td>
    <td align="right">       0.366</td>
    <td align="right">       0.260</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">        2.16</td>
    <td align="right">        4.06</td>
    <td align="right">      205.26</td>
    <td align="right">       0.333</td>
    <td align="right">       0.063</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">        4.03</td>
    <td align="right">        6.84</td>
    <td align="right">      346.02</td>
    <td align="right">       0.366</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">        2.39</td>
    <td align="right">        4.06</td>
    <td align="right">      205.26</td>
    <td align="right">       0.366</td>
    <td align="right">       0.057</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN</td>
    <td align="right">        5.32</td>
    <td align="right">        9.02</td>
    <td align="right">      456.46</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1</td>
    <td align="right">        4.03</td>
    <td align="right">        6.84</td>
    <td align="right">      346.02</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2</td>
    <td align="right">        2.16</td>
    <td align="right">        4.06</td>
    <td align="right">      205.26</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3</td>
    <td align="right">        4.03</td>
    <td align="right">        6.84</td>
    <td align="right">      346.02</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4</td>
    <td align="right">        2.39</td>
    <td align="right">        4.06</td>
    <td align="right">      205.26</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-07-08
    16:54:34</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          20</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          14</td>
    <td align="right">           8</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">           9</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           5</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          21</td>
    <td align="right">          21</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           2</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           1</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-07-08
    16:54:34</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">      155.18</td>
    <td align="right">     1795.62</td>
    <td align="right">06-MAY-10:20</td>
    <td align="right">    14757.80</td>
    <td align="right">26-DEC-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">       92.59</td>
    <td align="right">     1224.62</td>
    <td align="right">06-MAY-10:20</td>
    <td align="right">     6479.11</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_ZN</td>
    <td align="right">       28.24</td>
    <td align="right">      403.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1896.96</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">       44.29</td>
    <td align="right">      656.98</td>
    <td align="right">06-MAY-10:20</td>
    <td align="right">     3153.81</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_ZN</td>
    <td align="right">       14.10</td>
    <td align="right">      235.97</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">      923.38</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity</td>
    <td align="right">       44.29</td>
    <td align="right">      656.98</td>
    <td align="right">06-MAY-10:20</td>
    <td align="right">     3153.81</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_ZN_1</td>
    <td align="right">       19.90</td>
    <td align="right">      257.55</td>
    <td align="right">07-JAN-09:10</td>
    <td align="right">     1438.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_ZN_1</td>
    <td align="right">        9.18</td>
    <td align="right">      131.56</td>
    <td align="right">07-JAN-09:10</td>
    <td align="right">      699.98</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_ZN_2</td>
    <td align="right">       11.97</td>
    <td align="right">      152.78</td>
    <td align="right">07-JAN-08:50</td>
    <td align="right">      853.05</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_ZN_2</td>
    <td align="right">        5.61</td>
    <td align="right">       77.45</td>
    <td align="right">19-APR-06:00</td>
    <td align="right">      415.24</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_ZN_3</td>
    <td align="right">       20.49</td>
    <td align="right">      257.55</td>
    <td align="right">06-MAY-10:20</td>
    <td align="right">     1438.02</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_ZN_3</td>
    <td align="right">        9.77</td>
    <td align="right">      130.57</td>
    <td align="right">15-MAY-05:20</td>
    <td align="right">      699.98</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_ZN_4</td>
    <td align="right">       11.98</td>
    <td align="right">      152.78</td>
    <td align="right">07-JAN-14:10</td>
    <td align="right">      853.05</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_ZN_4</td>
    <td align="right">        5.62</td>
    <td align="right">       78.04</td>
    <td align="right">07-JAN-14:10</td>
    <td align="right">      415.24</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">       48.29</td>
    <td align="right">      567.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3325.31</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_ZN</td>
    <td align="right">       14.14</td>
    <td align="right">      166.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      973.59</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity</td>
    <td align="right">       48.29</td>
    <td align="right">      567.64</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3325.31</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_ZN_1</td>
    <td align="right">       10.72</td>
    <td align="right">      125.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      738.04</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_ZN_2</td>
    <td align="right">        6.36</td>
    <td align="right">       74.74</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      437.82</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_ZN_3</td>
    <td align="right">       10.72</td>
    <td align="right">      125.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      738.04</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_ZN_4</td>
    <td align="right">        6.36</td>
    <td align="right">       74.74</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      437.82</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">       18.01</td>
    <td align="right">      571.00</td>
    <td align="right">26-JAN-03:50</td>
    <td align="right">      571.00</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Electricity</td>
    <td align="right">       18.01</td>
    <td align="right">      571.00</td>
    <td align="right">26-JAN-03:50</td>
    <td align="right">      571.00</td>
    <td align="right">09-SEP-01:20</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Electricity</td>
    <td align="right">       18.01</td>
    <td align="right">      571.00</td>
    <td align="right">26-JAN-03:50</td>
    <td align="right">      571.00</td>
    <td align="right">09-SEP-01:20</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">      155.18</td>
    <td align="right">     1795.62</td>
    <td align="right">06-MAY-10:20</td>
    <td align="right">    14757.80</td>
    <td align="right">26-DEC-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">      155.18</td>
    <td align="right">     1795.62</td>
    <td align="right">06-MAY-10:20</td>
    <td align="right">    14757.80</td>
    <td align="right">26-DEC-08:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">      155.18</td>
    <td align="right">     1795.62</td>
    <td align="right">06-MAY-10:20</td>
    <td align="right">    14757.80</td>
    <td align="right">26-DEC-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">      155.18</td>
    <td align="right">     1795.62</td>
    <td align="right">06-MAY-10:20</td>
    <td align="right">    14757.80</td>
    <td align="right">26-DEC-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">      155.18</td>
    <td align="right">     1795.62</td>
    <td align="right">06-MAY-10:20</td>
    <td align="right">    14757.80</td>
    <td align="right">26-DEC-08:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">      155.18</td>
    <td align="right">     1795.62</td>
    <td align="right">06-MAY-10:20</td>
    <td align="right">    14757.80</td>
    <td align="right">26-DEC-08:10</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">       11.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:10</td>
    <td align="right">      912.00</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">       11.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:10</td>
    <td align="right">      912.00</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">       32.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8640.01</td>
    <td align="right">21-FEB-07:20</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">       18.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1576.50</td>
    <td align="right">04-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">       18.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1576.50</td>
    <td align="right">04-JAN-06:10</td>
  </tr>
  <tr>
