Program Version,EnergyPlus, Version 9.0.1-bb7ca4f0da, YMD=2024.07.08 16:58
! <Version>, Version ID
 Version, 9.0
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  6, 10
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, No, Yes, No
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.556, 0.556, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,  11.40,   8.10,   5.40,   4.50,   5.80,   8.30,  10.90,  13.00,  15.60,  17.70,  18.80,  15.10
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Seattle Seattle Tacoma Intl A WA USA TMY3 WMO#=727930,47.47,-122.32,-8.00,122.00,99868,1.1870
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,Correlation,NA,11.22,14.30,NA
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,OfficeSmall,0.000,City,4.00000E-002,0.20000,FullInteriorAndExterior,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,TARP
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.330,460.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,6,71,23
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, CORE_ZN,0.0,0.00,0.00,0.00,13.85,9.23,1.53,1,1,1,5.00,22.69,5.00,13.46,0.00,3.05,3.05,456.46,TARP,TARP,149.66,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, PERIMETER_ZN_1,0.0,0.00,0.00,0.00,13.85,2.21,1.53,1,1,1,0.00,27.69,0.00,5.00,0.00,3.05,3.05,346.02,TARP,TARP,113.45,84.45,63.82,20.64,6,7,0,Yes
 Zone Information, PERIMETER_ZN_2,0.0,0.00,0.00,0.00,25.64,9.23,1.53,1,1,1,22.69,27.69,0.00,18.46,0.00,3.05,3.05,205.27,TARP,TARP,67.30,56.30,45.15,11.16,6,4,0,Yes
 Zone Information, PERIMETER_ZN_3,0.0,0.00,0.00,0.00,13.85,16.25,1.53,1,1,1,0.00,27.69,13.46,18.46,0.00,3.05,3.05,346.02,TARP,TARP,113.45,84.45,63.82,16.73,6,8,0,Yes
 Zone Information, PERIMETER_ZN_4,0.0,0.00,0.00,0.00,2.05,9.23,1.53,1,1,1,0.00,5.00,0.00,18.46,0.00,3.05,3.05,205.27,TARP,TARP,67.30,56.30,45.15,11.16,6,4,0,Yes
 Zone Information, ATTIC,0.0,0.00,0.00,0.00,13.85,9.23,3.70,1,1,1,-0.60,28.29,-0.60,19.06,3.05,6.33,1.64,720.19,TARP,TARP,567.98,0.00,0.00,0.00,13,0,0,No
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, CORE_ZN,149.66,9.0,16.588,6.028E-002,8.826,6.780,0.000,0.000,0.000,0.000,15.606,No
 Zone Internal Gains Nominal, PERIMETER_ZN_1,113.45,6.8,16.588,6.028E-002,8.826,6.780,0.000,0.000,0.000,0.000,15.606,No
 Zone Internal Gains Nominal, PERIMETER_ZN_2,67.30,4.1,16.588,6.028E-002,8.826,6.780,0.000,0.000,0.000,0.000,15.606,No
 Zone Internal Gains Nominal, PERIMETER_ZN_3,113.45,6.8,16.588,6.028E-002,8.826,6.780,0.000,0.000,0.000,0.000,15.606,No
 Zone Internal Gains Nominal, PERIMETER_ZN_4,67.30,4.1,16.588,6.028E-002,8.826,6.780,0.000,0.000,0.000,0.000,15.606,No
 Zone Internal Gains Nominal, ATTIC,567.98,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People
 People Internal Gains Nominal, CORE_ZN,BLDG_OCC_SCH_WO_SB,CORE_ZN,149.66,9.0,9.0,6.028E-002,16.588,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,9
 People Internal Gains Nominal, PERIMETER_ZN_1,BLDG_OCC_SCH_WO_SB,PERIMETER_ZN_1,113.45,6.8,6.8,6.028E-002,16.588,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,7
 People Internal Gains Nominal, PERIMETER_ZN_2,BLDG_OCC_SCH_W_SB,PERIMETER_ZN_2,67.30,4.1,4.1,6.028E-002,16.588,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,4
 People Internal Gains Nominal, PERIMETER_ZN_3,BLDG_OCC_SCH_WO_SB,PERIMETER_ZN_3,113.45,6.8,6.8,6.028E-002,16.588,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,7
 People Internal Gains Nominal, PERIMETER_ZN_4,BLDG_OCC_SCH_WO_SB,PERIMETER_ZN_4,67.30,4.1,4.1,6.028E-002,16.588,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,4
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, CORE_ZN_LIGHTS,BLDG_LIGHT_SCH,CORE_ZN,149.66,9.0,1320.937,8.826,146.413,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,1320.937
 Lights Internal Gains Nominal, PERIMETER_ZN_1_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_ZN_1,113.45,6.8,1001.356,8.826,146.413,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,1001.356
 Lights Internal Gains Nominal, PERIMETER_ZN_2_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_ZN_2,67.30,4.1,594.017,8.826,146.413,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,594.017
 Lights Internal Gains Nominal, PERIMETER_ZN_3_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_ZN_3,113.45,6.8,1001.356,8.826,146.413,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,1001.356
 Lights Internal Gains Nominal, PERIMETER_ZN_4_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_ZN_4,67.30,4.1,594.017,8.826,146.413,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,594.017
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, CORE_ZN_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,CORE_ZN,149.66,9.0,1014.677,6.780,112.467,0.000,0.000,0.000,1.000,MiscPlug,0.000,1014.677
 ElectricEquipment Internal Gains Nominal, PERIMETER_ZN_1_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_ZN_1,113.45,6.8,769.191,6.780,112.467,0.000,0.000,0.000,1.000,MiscPlug,0.000,769.191
 ElectricEquipment Internal Gains Nominal, PERIMETER_ZN_2_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_ZN_2,67.30,4.1,456.294,6.780,112.467,0.000,0.000,0.000,1.000,MiscPlug,0.000,456.294
 ElectricEquipment Internal Gains Nominal, PERIMETER_ZN_3_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_ZN_3,113.45,6.8,769.191,6.780,112.467,0.000,0.000,0.000,1.000,MiscPlug,0.000,769.191
 ElectricEquipment Internal Gains Nominal, PERIMETER_ZN_4_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_ZN_4,67.30,4.1,456.294,6.780,112.467,0.000,0.000,0.000,1.000,MiscPlug,0.000,456.294
! <Shadowing/Sun Position Calculations Annual Simulations>, Calculation Method, Value {days}, Allowable Number Figures in Shadow Overlap {}, Polygon Clipping Algorithm, Sky Diffuse Modeling Algorithm, External Shading Calculation Method, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,AverageOverDaysInFrequency,30,15000,SutherlandHodgman,SimpleSkyDiffuseModeling,InternalCalculation,No,No,No
! <Zone/Window Adjacency Daylighting Counts>, Zone Name, Number of Exterior Windows, Number of Exterior Windows in Adjacent Zones
Zone/Window Adjacency Daylighting Counts, PERIMETER_ZN_1,7,0
Zone/Window Adjacency Daylighting Counts, PERIMETER_ZN_2,4,0
Zone/Window Adjacency Daylighting Counts, PERIMETER_ZN_3,6,0
Zone/Window Adjacency Daylighting Counts, PERIMETER_ZN_4,4,0
! <Zone/Window Adjacency Daylighting Matrix>, Zone Name, Number of Adjacent Zones with Windows,Adjacent Zone Names - 1st 100 (max)
Zone/Window Adjacency Daylighting Matrix, PERIMETER_ZN_1,0
Zone/Window Adjacency Daylighting Matrix, PERIMETER_ZN_2,0
Zone/Window Adjacency Daylighting Matrix, PERIMETER_ZN_3,0
Zone/Window Adjacency Daylighting Matrix, PERIMETER_ZN_4,0
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/Exterior Surface Area {m3/s/m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_ZN_1_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_ZN_1,113.45,6.8,4.805E-002,4.235E-004,5.690E-004,0.500,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_ZN_1_DOOR_INFILTRATION,INFIL_DOOR_OPENING_SCH,PERIMETER_ZN_1,113.45,6.8,7.646E-002,6.739E-004,9.053E-004,0.795,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_ZN_2_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_ZN_2,67.30,4.1,3.203E-002,4.760E-004,5.690E-004,0.562,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_ZN_3_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_ZN_3,113.45,6.8,4.805E-002,4.235E-004,5.438E-004,0.500,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, PERIMETER_ZN_4_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_ZN_4,67.30,4.1,3.203E-002,4.760E-004,5.690E-004,0.562,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, ATTIC_INFILTRATION,ALWAYS_ON,ATTIC,567.98,0.0,0.200,3.523E-004,3.052E-004,1.000,1.000,0.000,0.000,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,CORE_ZN,Mixing/Well-Stirred
RoomAir Model,PERIMETER_ZN_1,Mixing/Well-Stirred
RoomAir Model,PERIMETER_ZN_2,Mixing/Well-Stirred
RoomAir Model,PERIMETER_ZN_3,Mixing/Well-Stirred
RoomAir Model,PERIMETER_ZN_4,Mixing/Well-Stirred
RoomAir Model,ATTIC,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    6
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.2000    
 Heating Sizing Factor Information, Zone CORE_ZN,   1.2000    
 Heating Sizing Factor Information, Zone PERIMETER_ZN_1,   1.2000    
 Heating Sizing Factor Information, Zone PERIMETER_ZN_2,   1.2000    
 Heating Sizing Factor Information, Zone PERIMETER_ZN_3,   1.2000    
 Heating Sizing Factor Information, Zone PERIMETER_ZN_4,   1.2000    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.2000    
 Cooling Sizing Factor Information, Zone CORE_ZN,   1.2000    
 Cooling Sizing Factor Information, Zone PERIMETER_ZN_1,   1.2000    
 Cooling Sizing Factor Information, Zone PERIMETER_ZN_2,   1.2000    
 Cooling Sizing Factor Information, Zone PERIMETER_ZN_3,   1.2000    
 Cooling Sizing Factor Information, Zone PERIMETER_ZN_4,   1.2000    
! <Sky Daylight Factors>, MonthAndDay, Zone Name, Window Name, Daylight Fac: Ref Pt #1, Daylight Fac: Ref Pt #2
 Clear Sky Daylight Factors,12/21,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1,2.3967E-003,2.6560E-003
 Clear Turbid Sky Daylight Factors,12/21,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1,2.7064E-003,2.9488E-003
 Intermediate Sky Daylight Factors,12/21,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1,1.4093E-003,1.5943E-003
 Overcast Sky Daylight Factors,12/21,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1,6.8518E-004,7.6516E-004
 Clear Sky Daylight Factors,12/21,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2,1.3364E-002,1.3859E-002
 Clear Turbid Sky Daylight Factors,12/21,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2,1.3733E-002,1.5323E-002
 Intermediate Sky Daylight Factors,12/21,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2,1.1792E-002,8.2493E-003
 Overcast Sky Daylight Factors,12/21,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2,5.8278E-003,3.1576E-003
 Clear Sky Daylight Factors,12/21,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3,1.1721E-002,1.3312E-002
 Clear Turbid Sky Daylight Factors,12/21,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3,1.2114E-002,1.4797E-002
 Intermediate Sky Daylight Factors,12/21,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3,1.0000E-002,7.7098E-003
 Overcast Sky Daylight Factors,12/21,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3,4.8379E-003,2.9180E-003
 Clear Sky Daylight Factors,12/21,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4,2.3885E-003,2.6394E-003
 Clear Turbid Sky Daylight Factors,12/21,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4,2.7001E-003,2.9373E-003
 Intermediate Sky Daylight Factors,12/21,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4,1.4019E-003,1.5762E-003
 Overcast Sky Daylight Factors,12/21,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4,6.7964E-004,7.5283E-004
 Clear Sky Daylight Factors,12/21,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5,2.2971E-003,2.3235E-003
 Clear Turbid Sky Daylight Factors,12/21,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5,2.6189E-003,2.6426E-003
 Intermediate Sky Daylight Factors,12/21,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5,1.3296E-003,1.3477E-003
 Overcast Sky Daylight Factors,12/21,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5,6.4158E-004,6.4998E-004
 Clear Sky Daylight Factors,12/21,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6,2.2905E-003,2.2956E-003
 Clear Turbid Sky Daylight Factors,12/21,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6,2.6132E-003,2.6176E-003
 Intermediate Sky Daylight Factors,12/21,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6,1.3250E-003,1.3284E-003
 Overcast Sky Daylight Factors,12/21,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6,6.3913E-004,6.4075E-004
 Clear Sky Daylight Factors,12/21,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_DOOR,3.5663E-003,4.2979E-003
 Clear Turbid Sky Daylight Factors,12/21,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_DOOR,3.9529E-003,4.7019E-003
 Intermediate Sky Daylight Factors,12/21,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_DOOR,2.1949E-003,2.6141E-003
 Overcast Sky Daylight Factors,12/21,PERIMETER_ZN_1,PERIMETER_ZN_1_WALL_SOUTH_DOOR,1.0842E-003,1.2175E-003
 Clear Sky Daylight Factors,12/21,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_4,1.6046E-003,1.7988E-003
 Clear Turbid Sky Daylight Factors,12/21,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_4,1.4905E-003,1.6347E-003
 Intermediate Sky Daylight Factors,12/21,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_4,1.3373E-003,1.4035E-003
 Overcast Sky Daylight Factors,12/21,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_4,1.0748E-003,1.1484E-003
 Clear Sky Daylight Factors,12/21,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_3,6.6282E-003,5.0897E-003
 Clear Turbid Sky Daylight Factors,12/21,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_3,5.3384E-003,4.2335E-003
 Intermediate Sky Daylight Factors,12/21,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_3,4.6220E-003,3.6813E-003
 Overcast Sky Daylight Factors,12/21,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_3,5.2384E-003,3.3535E-003
 Clear Sky Daylight Factors,12/21,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_2,1.6883E-002,8.0165E-003
 Clear Turbid Sky Daylight Factors,12/21,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_2,1.7946E-002,7.7567E-003
 Intermediate Sky Daylight Factors,12/21,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_2,1.3278E-002,6.7698E-003
 Overcast Sky Daylight Factors,12/21,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_2,6.2492E-003,3.6006E-003
 Clear Sky Daylight Factors,12/21,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_1,2.0317E-003,2.5433E-003
 Clear Turbid Sky Daylight Factors,12/21,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_1,2.0506E-003,2.6004E-003
 Intermediate Sky Daylight Factors,12/21,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_1,1.4742E-003,1.7275E-003
 Overcast Sky Daylight Factors,12/21,PERIMETER_ZN_2,PERIMETER_ZN_2_WALL_EAST_WINDOW_1,1.0801E-003,1.1607E-003
 Clear Sky Daylight Factors,12/21,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_1,8.3626E-004,9.9415E-004
 Clear Turbid Sky Daylight Factors,12/21,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_1,6.7132E-004,7.9524E-004
 Intermediate Sky Daylight Factors,12/21,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_1,5.4808E-004,6.3074E-004
 Overcast Sky Daylight Factors,12/21,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_1,6.7780E-004,7.4776E-004
 Clear Sky Daylight Factors,12/21,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_2,5.1920E-003,4.4709E-003
 Clear Turbid Sky Daylight Factors,12/21,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_2,4.0948E-003,3.4128E-003
 Intermediate Sky Daylight Factors,12/21,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_2,3.9185E-003,2.3253E-003
 Overcast Sky Daylight Factors,12/21,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_2,4.4143E-003,2.8046E-003
 Clear Sky Daylight Factors,12/21,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_3,7.2510E-003,5.2897E-003
 Clear Turbid Sky Daylight Factors,12/21,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_3,5.6448E-003,3.9984E-003
 Intermediate Sky Daylight Factors,12/21,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_3,5.2231E-003,2.5816E-003
 Overcast Sky Daylight Factors,12/21,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_3,6.3997E-003,3.2834E-003
 Clear Sky Daylight Factors,12/21,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_4,8.5654E-004,1.0470E-003
 Clear Turbid Sky Daylight Factors,12/21,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_4,6.8721E-004,8.3503E-004
 Intermediate Sky Daylight Factors,12/21,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_4,5.6031E-004,6.5320E-004
 Overcast Sky Daylight Factors,12/21,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_4,6.8893E-004,7.7247E-004
 Clear Sky Daylight Factors,12/21,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_5,7.6562E-004,7.8907E-004
 Clear Turbid Sky Daylight Factors,12/21,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_5,6.1331E-004,6.3208E-004
 Intermediate Sky Daylight Factors,12/21,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_5,4.9862E-004,5.1143E-004
 Overcast Sky Daylight Factors,12/21,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_5,6.4254E-004,6.5188E-004
 Clear Sky Daylight Factors,12/21,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_6,7.5894E-004,7.6362E-004
 Clear Turbid Sky Daylight Factors,12/21,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_6,6.0783E-004,6.1162E-004
 Intermediate Sky Daylight Factors,12/21,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_6,4.9442E-004,4.9705E-004
 Overcast Sky Daylight Factors,12/21,PERIMETER_ZN_3,PERIMETER_ZN_3_WALL_NORTH_WINDOW_6,6.3976E-004,6.4152E-004
 Clear Sky Daylight Factors,12/21,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_4,1.9398E-003,2.3875E-003
 Clear Turbid Sky Daylight Factors,12/21,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_4,1.9274E-003,2.3956E-003
 Intermediate Sky Daylight Factors,12/21,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_4,1.4386E-003,1.6796E-003
 Overcast Sky Daylight Factors,12/21,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_4,1.0819E-003,1.1618E-003
 Clear Sky Daylight Factors,12/21,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_3,1.5272E-002,7.4018E-003
 Clear Turbid Sky Daylight Factors,12/21,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_3,1.5893E-002,7.0364E-003
 Intermediate Sky Daylight Factors,12/21,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_3,1.2712E-002,6.4300E-003
 Overcast Sky Daylight Factors,12/21,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_3,6.2245E-003,3.5543E-003
 Clear Sky Daylight Factors,12/21,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_2,6.6610E-003,5.0359E-003
 Clear Turbid Sky Daylight Factors,12/21,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_2,5.3160E-003,4.1443E-003
 Intermediate Sky Daylight Factors,12/21,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_2,4.5130E-003,3.5369E-003
 Overcast Sky Daylight Factors,12/21,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_2,5.2346E-003,3.3147E-003
 Clear Sky Daylight Factors,12/21,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_1,1.5546E-003,1.7510E-003
 Clear Turbid Sky Daylight Factors,12/21,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_1,1.4228E-003,1.5680E-003
 Intermediate Sky Daylight Factors,12/21,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_1,1.3015E-003,1.3656E-003
 Overcast Sky Daylight Factors,12/21,PERIMETER_ZN_4,PERIMETER_ZN_4_WALL_WEST_WINDOW_1,1.0763E-003,1.1495E-003
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, CORE_ZN, Cooling, 3405.68916, 4086.82699, 0.25350, 0.30420, SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB, 8/21 16:00:00, 28.77600, 8.79438E-003, 149.65740, 9.02199, 6.46180E-002, 0.00000
 Zone Sizing Information, CORE_ZN, Heating, 753.19757, 903.83708, 3.29422E-002, 6.46180E-002, SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 149.65740, 9.02199, 6.46180E-002, 0.00000
 Zone Sizing Information, PERIMETER_ZN_1, Cooling, 3988.00795, 4785.60954, 0.29686, 0.35623, SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB, 8/21 13:50:00, 29.31333, 8.79438E-003, 113.45000, 6.83925, 4.89846E-002, 0.00000
 Zone Sizing Information, PERIMETER_ZN_1, Heating, 2365.46667, 2838.56000, 0.10345, 0.12414, SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 113.45000, 6.83925, 4.89846E-002, 0.00000
 Zone Sizing Information, PERIMETER_ZN_2, Cooling, 2532.24119, 3038.68943, 0.18848, 0.22618, SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB, 8/21 09:20:00, 24.26933, 8.79438E-003, 67.30000, 4.05713, 2.90583E-002, 0.00000
 Zone Sizing Information, PERIMETER_ZN_2, Heating, 1476.21134, 1771.45361, 6.45602E-002, 7.74723E-002, SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 67.30000, 4.05713, 2.90583E-002, 0.00000
 Zone Sizing Information, PERIMETER_ZN_3, Cooling, 2708.68036, 3250.41643, 0.20162, 0.24194, SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB, 8/21 16:00:00, 28.77600, 8.79438E-003, 113.45000, 6.83925, 4.89846E-002, 0.00000
 Zone Sizing Information, PERIMETER_ZN_3, Heating, 2359.66385, 2831.59662, 0.10320, 0.12384, SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 113.45000, 6.83925, 4.89846E-002, 0.00000
 Zone Sizing Information, PERIMETER_ZN_4, Cooling, 3122.41459, 3746.89750, 0.23241, 0.27889, SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.79438E-003, 67.30000, 4.05713, 2.90583E-002, 0.00000
 Zone Sizing Information, PERIMETER_ZN_4, Heating, 1467.57080, 1761.08496, 6.41823E-002, 7.70188E-002, SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 67.30000, 4.05713, 2.90583E-002, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity, Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, PSZ-AC:1, Cooling, Sensible, 4400.27, 0.30420, 0.30420, SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB, 8/21 05:00:00
 System Sizing Information, PSZ-AC:1, Heating, Sensible, 3406.66, 6.46180E-002, 6.46180E-002, SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB, 12/21 00:10:00
 System Sizing Information, PSZ-AC:2, Cooling, Sensible, 5028.55, 0.35623, 0.35623, SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB, 8/21 05:00:00
 System Sizing Information, PSZ-AC:2, Heating, Sensible, 4275.93, 0.12414, 0.12414, SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB, 12/21 24:00:00
 System Sizing Information, PSZ-AC:3, Cooling, Sensible, 3004.86, 0.22618, 0.22618, SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB, 8/21 05:00:00
 System Sizing Information, PSZ-AC:3, Heating, Sensible, 2622.84, 7.74723E-002, 7.74723E-002, SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB, 12/21 24:00:00
 System Sizing Information, PSZ-AC:4, Cooling, Sensible, 3485.67, 0.24194, 0.24194, SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB, 8/21 05:00:00
 System Sizing Information, PSZ-AC:4, Heating, Sensible, 4269.07, 0.12384, 0.12384, SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB, 12/21 24:00:00
 System Sizing Information, PSZ-AC:5, Cooling, Sensible, 3793.44, 0.27889, 0.27889, SEATTLE SEATTLE TACOMA INTL A ANN CLG .4% CONDNS DB=>MWB, 8/21 05:00:00
 System Sizing Information, PSZ-AC:5, Heating, Sensible, 2612.63, 7.70188E-002, 7.70188E-002, SEATTLE SEATTLE TACOMA INTL A ANN HTG 99.6% CONDNS DB, 12/21 24:00:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, CORE_ZN DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.30420
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, PERIMETER_ZN_1 DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.35623
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, PERIMETER_ZN_2 DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.22618
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, PERIMETER_ZN_3 DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.24194
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, PERIMETER_ZN_4 DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.27889
 Component Sizing Information, AirLoopHVAC, PSZ-AC:1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.30420
 Component Sizing Information, AirLoopHVAC, PSZ-AC:1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.30420
 Component Sizing Information, AirLoopHVAC, PSZ-AC:1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.30420
 Component Sizing Information, AirLoopHVAC, PSZ-AC:1, Adjusted Heating Design Air Flow Rate [m3/s], 0.30420
 Component Sizing Information, AirLoopHVAC, PSZ-AC:1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.30420
 Component Sizing Information, AirLoopHVAC, PSZ-AC:1, Adjusted Main Design Air Flow Rate [m3/s], 0.30420
 Component Sizing Information, AirLoopHVAC, PSZ-AC:1, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, PSZ-AC:1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC:2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.35623
 Component Sizing Information, AirLoopHVAC, PSZ-AC:2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.35623
 Component Sizing Information, AirLoopHVAC, PSZ-AC:2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.35623
 Component Sizing Information, AirLoopHVAC, PSZ-AC:2, Adjusted Heating Design Air Flow Rate [m3/s], 0.35623
 Component Sizing Information, AirLoopHVAC, PSZ-AC:2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.35623
 Component Sizing Information, AirLoopHVAC, PSZ-AC:2, Adjusted Main Design Air Flow Rate [m3/s], 0.35623
 Component Sizing Information, AirLoopHVAC, PSZ-AC:2, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, PSZ-AC:2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC:3, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.22618
 Component Sizing Information, AirLoopHVAC, PSZ-AC:3, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.22618
 Component Sizing Information, AirLoopHVAC, PSZ-AC:3, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.22618
 Component Sizing Information, AirLoopHVAC, PSZ-AC:3, Adjusted Heating Design Air Flow Rate [m3/s], 0.22618
 Component Sizing Information, AirLoopHVAC, PSZ-AC:3, Adjusted Cooling Design Air Flow Rate [m3/s], 0.22618
 Component Sizing Information, AirLoopHVAC, PSZ-AC:3, Adjusted Main Design Air Flow Rate [m3/s], 0.22618
 Component Sizing Information, AirLoopHVAC, PSZ-AC:3, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, PSZ-AC:3, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC:4, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.24194
 Component Sizing Information, AirLoopHVAC, PSZ-AC:4, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.24194
 Component Sizing Information, AirLoopHVAC, PSZ-AC:4, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.24194
 Component Sizing Information, AirLoopHVAC, PSZ-AC:4, Adjusted Heating Design Air Flow Rate [m3/s], 0.24194
 Component Sizing Information, AirLoopHVAC, PSZ-AC:4, Adjusted Cooling Design Air Flow Rate [m3/s], 0.24194
 Component Sizing Information, AirLoopHVAC, PSZ-AC:4, Adjusted Main Design Air Flow Rate [m3/s], 0.24194
 Component Sizing Information, AirLoopHVAC, PSZ-AC:4, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, PSZ-AC:4, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC:5, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.27889
 Component Sizing Information, AirLoopHVAC, PSZ-AC:5, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.27889
 Component Sizing Information, AirLoopHVAC, PSZ-AC:5, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.27889
 Component Sizing Information, AirLoopHVAC, PSZ-AC:5, Adjusted Heating Design Air Flow Rate [m3/s], 0.27889
 Component Sizing Information, AirLoopHVAC, PSZ-AC:5, Adjusted Cooling Design Air Flow Rate [m3/s], 0.27889
 Component Sizing Information, AirLoopHVAC, PSZ-AC:5, Adjusted Main Design Air Flow Rate [m3/s], 0.27889
 Component Sizing Information, AirLoopHVAC, PSZ-AC:5, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, PSZ-AC:5, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC:1, Design Supply Air Flow Rate [m3/s], 0.30420
 Component Sizing Information, AirLoopHVAC, PSZ-AC:2, Design Supply Air Flow Rate [m3/s], 0.35623
 Component Sizing Information, AirLoopHVAC, PSZ-AC:3, Design Supply Air Flow Rate [m3/s], 0.22618
 Component Sizing Information, AirLoopHVAC, PSZ-AC:4, Design Supply Air Flow Rate [m3/s], 0.24194
 Component Sizing Information, AirLoopHVAC, PSZ-AC:5, Design Supply Air Flow Rate [m3/s], 0.27889
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC:1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.30420
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC:1_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 6.46180E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:1 HEAT PUMP DX COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.30420
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:1 HEAT PUMP DX COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 5186.82389
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:1 HEAT PUMP DX COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80094
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rated Net COP {W/W}, EER {Btu/W-h}, SEER {Btu/W-h}, IEER {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:1 HEAT PUMP DX COOLING COIL, 4948.3, 3.31, 11.29, 11.81, 11.06
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, PSZ-AC:1_HEATPUMP, Supply Air Flow Rate [m3/s], 0.30420
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, PSZ-AC:1_HEATPUMP, Supply Air Flow Rate During Heating Operation [m3/s], 0.30420
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, PSZ-AC:1_HEATPUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 0.30420
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, PSZ-AC:1_HEATPUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.30420
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, PSZ-AC:1_HEATPUMP, Nominal Heating Capacity [W], 5186.82389
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, PSZ-AC:1_HEATPUMP, Nominal Cooling Capacity [W], 5186.82389
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, PSZ-AC:1_HEATPUMP, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, PSZ-AC:1_HEATPUMP, Supplemental Heating Coil Nominal Capacity [W], 3406.65570
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, PSZ-AC:1_HEATPUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, PSZ-AC:1 FAN, Design Size Maximum Flow Rate [m3/s], 0.30420
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PSZ-AC:1 HEAT PUMP DX HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.30420
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PSZ-AC:1 HEAT PUMP DX HEATING COIL, Design Size Gross Rated Heating Capacity [W], 5186.82389
! <DX Heating Coil Standard Rating Information>, Component Type, Component Name, High Temperature Heating (net) Rating Capacity {W}, Low Temperature Heating (net) Rating Capacity {W}, HSPF {Btu/W-h}, Region Number
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PSZ-AC:1 HEAT PUMP DX HEATING COIL, 5428.4, 3020.1, 7.33, 4
 Component Sizing Information, Coil:Heating:Fuel, PSZ-AC:1 HEAT PUMP DX SUPP HEATING COIL, Design Size Nominal Capacity [W], 3406.65570
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC:2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.35623
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC:2_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 4.89846E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:2 HEAT PUMP DX COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.35623
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:2 HEAT PUMP DX COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 5896.90284
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:2 HEAT PUMP DX COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:2 HEAT PUMP DX COOLING COIL, 5617.7, 3.29, 11.22, 11.74, 10.96
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, PSZ-AC:2_HEATPUMP, Supply Air Flow Rate [m3/s], 0.35623
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, PSZ-AC:2_HEATPUMP, Supply Air Flow Rate During Heating Operation [m3/s], 0.35623
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, PSZ-AC:2_HEATPUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 0.35623
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, PSZ-AC:2_HEATPUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.35623
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, PSZ-AC:2_HEATPUMP, Nominal Heating Capacity [W], 5896.90284
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, PSZ-AC:2_HEATPUMP, Nominal Cooling Capacity [W], 5896.90284
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, PSZ-AC:2_HEATPUMP, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, PSZ-AC:2_HEATPUMP, Supplemental Heating Coil Nominal Capacity [W], 4275.93415
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, PSZ-AC:2_HEATPUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, PSZ-AC:2 FAN, Design Size Maximum Flow Rate [m3/s], 0.35623
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PSZ-AC:2 HEAT PUMP DX HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.35623
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PSZ-AC:2 HEAT PUMP DX HEATING COIL, Design Size Gross Rated Heating Capacity [W], 5896.90284
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PSZ-AC:2 HEAT PUMP DX HEATING COIL, 6179.5, 3441.6, 7.34, 4
 Component Sizing Information, Coil:Heating:Fuel, PSZ-AC:2 HEAT PUMP DX SUPP HEATING COIL, Design Size Nominal Capacity [W], 4275.93415
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC:3_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.22618
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC:3_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.90583E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:3 HEAT PUMP DX COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.22618
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:3 HEAT PUMP DX COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 3744.04667
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:3 HEAT PUMP DX COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:3 HEAT PUMP DX COOLING COIL, 3566.8, 3.29, 11.22, 11.74, 10.96
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, PSZ-AC:3_HEATPUMP, Supply Air Flow Rate [m3/s], 0.22618
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, PSZ-AC:3_HEATPUMP, Supply Air Flow Rate During Heating Operation [m3/s], 0.22618
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, PSZ-AC:3_HEATPUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 0.22618
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, PSZ-AC:3_HEATPUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.22618
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, PSZ-AC:3_HEATPUMP, Nominal Heating Capacity [W], 3744.04667
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, PSZ-AC:3_HEATPUMP, Nominal Cooling Capacity [W], 3744.04667
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, PSZ-AC:3_HEATPUMP, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, PSZ-AC:3_HEATPUMP, Supplemental Heating Coil Nominal Capacity [W], 2622.84329
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, PSZ-AC:3_HEATPUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, PSZ-AC:3 FAN, Design Size Maximum Flow Rate [m3/s], 0.22618
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PSZ-AC:3 HEAT PUMP DX HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.22618
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PSZ-AC:3 HEAT PUMP DX HEATING COIL, Design Size Gross Rated Heating Capacity [W], 3744.04667
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PSZ-AC:3 HEAT PUMP DX HEATING COIL, 3923.5, 2185.1, 7.32, 4
 Component Sizing Information, Coil:Heating:Fuel, PSZ-AC:3 HEAT PUMP DX SUPP HEATING COIL, Design Size Nominal Capacity [W], 2622.84329
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC:4_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.24194
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC:4_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 4.89846E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:4 HEAT PUMP DX COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.24194
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:4 HEAT PUMP DX COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 4100.09300
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:4 HEAT PUMP DX COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80013
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:4 HEAT PUMP DX COOLING COIL, 3910.4, 3.30, 11.28, 11.80, 11.04
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, PSZ-AC:4_HEATPUMP, Supply Air Flow Rate [m3/s], 0.24194
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, PSZ-AC:4_HEATPUMP, Supply Air Flow Rate During Heating Operation [m3/s], 0.24194
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, PSZ-AC:4_HEATPUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 0.24194
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, PSZ-AC:4_HEATPUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.24194
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, PSZ-AC:4_HEATPUMP, Nominal Heating Capacity [W], 4100.09300
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, PSZ-AC:4_HEATPUMP, Nominal Cooling Capacity [W], 4100.09300
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, PSZ-AC:4_HEATPUMP, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, PSZ-AC:4_HEATPUMP, Supplemental Heating Coil Nominal Capacity [W], 4269.07220
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, PSZ-AC:4_HEATPUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, PSZ-AC:4 FAN, Design Size Maximum Flow Rate [m3/s], 0.24194
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PSZ-AC:4 HEAT PUMP DX HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.24194
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PSZ-AC:4 HEAT PUMP DX HEATING COIL, Design Size Gross Rated Heating Capacity [W], 4100.09300
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PSZ-AC:4 HEAT PUMP DX HEATING COIL, 4292.2, 2388.5, 7.34, 4
 Component Sizing Information, Coil:Heating:Fuel, PSZ-AC:4 HEAT PUMP DX SUPP HEATING COIL, Design Size Nominal Capacity [W], 4269.07220
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC:5_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.27889
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC:5_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 2.90583E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:5 HEAT PUMP DX COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.27889
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:5 HEAT PUMP DX COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 4616.66934
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:5 HEAT PUMP DX COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:5 HEAT PUMP DX COOLING COIL, 4398.1, 3.29, 11.22, 11.74, 10.96
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, PSZ-AC:5_HEATPUMP, Supply Air Flow Rate [m3/s], 0.27889
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, PSZ-AC:5_HEATPUMP, Supply Air Flow Rate During Heating Operation [m3/s], 0.27889
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, PSZ-AC:5_HEATPUMP, Supply Air Flow Rate During Cooling Operation [m3/s], 0.27889
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, PSZ-AC:5_HEATPUMP, Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.27889
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, PSZ-AC:5_HEATPUMP, Nominal Heating Capacity [W], 4616.66934
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, PSZ-AC:5_HEATPUMP, Nominal Cooling Capacity [W], 4616.66934
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, PSZ-AC:5_HEATPUMP, Maximum Supply Air Temperature from Supplemental Heater [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, PSZ-AC:5_HEATPUMP, Supplemental Heating Coil Nominal Capacity [W], 2612.62568
 Component Sizing Information, AirLoopHVAC:UnitaryHeatPump:AirToAir, PSZ-AC:5_HEATPUMP, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, PSZ-AC:5 FAN, Design Size Maximum Flow Rate [m3/s], 0.27889
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PSZ-AC:5 HEAT PUMP DX HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.27889
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, PSZ-AC:5 HEAT PUMP DX HEATING COIL, Design Size Gross Rated Heating Capacity [W], 4616.66934
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, PSZ-AC:5 HEAT PUMP DX HEATING COIL, 4837.9, 2694.4, 7.35, 4
 Component Sizing Information, Coil:Heating:Fuel, PSZ-AC:5 HEAT PUMP DX SUPP HEATING COIL, Design Size Nominal Capacity [W], 2612.62568
Water Heater Information,WaterHeater:Mixed,SHWSYS1 WATER HEATER,0.1514,11722.8,0.988,0.5107
 Component Sizing Information, PlantLoop, SHWSYS1, Maximum Loop Flow Rate [m3/s], 4.04800E-006
 Component Sizing Information, PlantLoop, SHWSYS1, Plant Loop Volume [m3], 4.85760E-004
 Component Sizing Information, Pump:ConstantSpeed, SHWSYS1 PUMP, Design Flow Rate [m3/s], 4.04800E-006
 Component Sizing Information, Pump:ConstantSpeed, SHWSYS1 PUMP, Design Power Consumption [W], 1.72991E-008
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,RUNPERIOD 1,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes
Environment:Daylight Saving,Yes,InputFile,03/12,11/05
Environment:Special Days,NEW YEARS DAY,Holiday,InputFile,01/01,  1
Environment:Special Days,VETERANS DAY,Holiday,InputFile,11/11,  1
Environment:Special Days,CHRISTMAS,Holiday,InputFile,12/25,  1
Environment:Special Days,INDEPENDENCE DAY,Holiday,InputFile,07/04,  1
Environment:Special Days,MLK DAY,Holiday,InputFile,01/16,  1
Environment:Special Days,PRESIDENTS DAY,Holiday,InputFile,02/20,  1
Environment:Special Days,MEMORIAL DAY,Holiday,InputFile,05/29,  1
Environment:Special Days,LABOR DAY,Holiday,InputFile,09/04,  1
Environment:Special Days,COLUMBUS DAY,Holiday,InputFile,10/09,  1
Environment:Special Days,THANKSGIVING,Holiday,InputFile,11/23,  1
Environment:WarmupDays, 12
! <Tabular Report>,Style,Unit Conversion
Tabular Report,Commaandhtml,commaandhtml
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,CORE_ZN,RunPeriod: RUNPERIOD 1,9.7040245890E-003,2.8495439317E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,PERIMETER_ZN_1,RunPeriod: RUNPERIOD 1,0.1552243668,0.1745326284,Pass,Pass,0.8139407401,1.8201636461,Pass,Pass
 Warmup Convergence Information,PERIMETER_ZN_2,RunPeriod: RUNPERIOD 1,0.1842311866,0.1867013745,Pass,Pass,0.8834231205,1.7159721753,Pass,Pass
 Warmup Convergence Information,PERIMETER_ZN_3,RunPeriod: RUNPERIOD 1,0.1655119281,0.1812591470,Pass,Pass,0.9362356411,2.0848766898,Pass,Pass
 Warmup Convergence Information,PERIMETER_ZN_4,RunPeriod: RUNPERIOD 1,0.1882594091,0.1906229006,Pass,Pass,0.7530592293,1.4960715841,Pass,Pass
 Warmup Convergence Information,ATTIC,RunPeriod: RUNPERIOD 1,0.1104308021,0.1103727954,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
